
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Hospital 2,                             !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Ground_Hospital_1_Floor1_0,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  222.287191317921, 254.606552608171, 3.5, !- X,Y,Z Vertex 1 {m}
  222.287191317921, 254.606552608171, 0,  !- X,Y,Z Vertex 2 {m}
  207.782926026064, 300.481838511129, 0,  !- X,Y,Z Vertex 3 {m}
  207.782926026064, 300.481838511129, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Hospital_1_Floor1_1,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  160.650376306905, 233.771820935344, 3.5, !- X,Y,Z Vertex 1 {m}
  160.650376306905, 233.771820935344, 0,  !- X,Y,Z Vertex 2 {m}
  222.287191317921, 254.606552608171, 0,  !- X,Y,Z Vertex 3 {m}
  222.287191317921, 254.606552608171, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Hospital_1_Floor1_2,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  137.254053936252, 303.196790324142, 3.5, !- X,Y,Z Vertex 1 {m}
  137.254053936252, 303.196790324142, 0,  !- X,Y,Z Vertex 2 {m}
  160.650376306905, 233.771820935344, 0,  !- X,Y,Z Vertex 3 {m}
  160.650376306905, 233.771820935344, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Hospital_1_Floor1_3,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  159.587870325677, 310.537567411447, 3.5, !- X,Y,Z Vertex 1 {m}
  159.587870325677, 310.537567411447, 0,  !- X,Y,Z Vertex 2 {m}
  137.254053936252, 303.196790324142, 0,  !- X,Y,Z Vertex 3 {m}
  137.254053936252, 303.196790324142, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Hospital_1_Floor1_4,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  167.441145245047, 286.646615641818, 3.5, !- X,Y,Z Vertex 1 {m}
  167.441145245047, 286.646615641818, 0,  !- X,Y,Z Vertex 2 {m}
  159.587870325677, 310.537567411447, 0,  !- X,Y,Z Vertex 3 {m}
  159.587870325677, 310.537567411447, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Hospital_1_Floor1_5,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  207.782926026064, 300.481838511129, 3.5, !- X,Y,Z Vertex 1 {m}
  207.782926026064, 300.481838511129, 0,  !- X,Y,Z Vertex 2 {m}
  167.441145245047, 286.646615641818, 0,  !- X,Y,Z Vertex 3 {m}
  167.441145245047, 286.646615641818, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Mall_1_Floor1_0,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  389.944718315807, 445.502160691548, 3.5, !- X,Y,Z Vertex 1 {m}
  389.944718315807, 445.502160691548, 0,  !- X,Y,Z Vertex 2 {m}
  317.387286979248, 666.225517885867, 0,  !- X,Y,Z Vertex 3 {m}
  317.387286979248, 666.225517885867, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Mall_1_Floor1_1,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 0,  !- X,Y,Z Vertex 2 {m}
  389.944718315807, 445.502160691548, 0,  !- X,Y,Z Vertex 3 {m}
  389.944718315807, 445.502160691548, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Mall_1_Floor1_2,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 3.5, !- X,Y,Z Vertex 1 {m}
  270.122698806466, 650.691179685897, 0,  !- X,Y,Z Vertex 2 {m}
  342.680130140708, 429.967323587949, 0,  !- X,Y,Z Vertex 3 {m}
  342.680130140708, 429.967323587949, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Mall_1_Floor1_3,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 3.5, !- X,Y,Z Vertex 1 {m}
  317.387286979248, 666.225517885867, 0,  !- X,Y,Z Vertex 2 {m}
  270.122698806466, 650.691179685897, 0,  !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_1_Floor1_0,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  222.287191317921, 254.606552608171, 31.5, !- X,Y,Z Vertex 1 {m}
  222.287191317921, 254.606552608171, 3.5, !- X,Y,Z Vertex 2 {m}
  207.782926026064, 300.481838511129, 3.5, !- X,Y,Z Vertex 3 {m}
  207.782926026064, 300.481838511129, 31.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_1_Floor1_1,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  160.650376306905, 233.771820935344, 31.5, !- X,Y,Z Vertex 1 {m}
  160.650376306905, 233.771820935344, 3.5, !- X,Y,Z Vertex 2 {m}
  222.287191317921, 254.606552608171, 3.5, !- X,Y,Z Vertex 3 {m}
  222.287191317921, 254.606552608171, 31.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_1_Floor1_2,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  137.254053936252, 303.196790324142, 31.5, !- X,Y,Z Vertex 1 {m}
  137.254053936252, 303.196790324142, 3.5, !- X,Y,Z Vertex 2 {m}
  160.650376306905, 233.771820935344, 3.5, !- X,Y,Z Vertex 3 {m}
  160.650376306905, 233.771820935344, 31.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_1_Floor1_3,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  159.587870325677, 310.537567411447, 31.5, !- X,Y,Z Vertex 1 {m}
  159.587870325677, 310.537567411447, 3.5, !- X,Y,Z Vertex 2 {m}
  137.254053936252, 303.196790324142, 3.5, !- X,Y,Z Vertex 3 {m}
  137.254053936252, 303.196790324142, 31.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_1_Floor1_4,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  167.441145245047, 286.646615641818, 31.5, !- X,Y,Z Vertex 1 {m}
  167.441145245047, 286.646615641818, 3.5, !- X,Y,Z Vertex 2 {m}
  159.587870325677, 310.537567411447, 3.5, !- X,Y,Z Vertex 3 {m}
  159.587870325677, 310.537567411447, 31.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_1_Floor1_5,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  207.782926026064, 300.481838511129, 31.5, !- X,Y,Z Vertex 1 {m}
  207.782926026064, 300.481838511129, 3.5, !- X,Y,Z Vertex 2 {m}
  167.441145245047, 286.646615641818, 3.5, !- X,Y,Z Vertex 3 {m}
  167.441145245047, 286.646615641818, 31.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Mall_1_Floor1_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  389.944718315807, 445.502160691548, 7,  !- X,Y,Z Vertex 1 {m}
  389.944718315807, 445.502160691548, 3.5, !- X,Y,Z Vertex 2 {m}
  317.387286979248, 666.225517885867, 3.5, !- X,Y,Z Vertex 3 {m}
  317.387286979248, 666.225517885867, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Mall_1_Floor1_1,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 2 {m}
  389.944718315807, 445.502160691548, 3.5, !- X,Y,Z Vertex 3 {m}
  389.944718315807, 445.502160691548, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Mall_1_Floor1_2,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 7,  !- X,Y,Z Vertex 1 {m}
  270.122698806466, 650.691179685897, 3.5, !- X,Y,Z Vertex 2 {m}
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 3 {m}
  342.680130140708, 429.967323587949, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Mall_1_Floor1_3,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 7,  !- X,Y,Z Vertex 1 {m}
  317.387286979248, 666.225517885867, 3.5, !- X,Y,Z Vertex 2 {m}
  270.122698806466, 650.691179685897, 3.5, !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_1_Floor1_0,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  222.287191317921, 254.606552608171, 35, !- X,Y,Z Vertex 1 {m}
  222.287191317921, 254.606552608171, 31.5, !- X,Y,Z Vertex 2 {m}
  207.782926026064, 300.481838511129, 31.5, !- X,Y,Z Vertex 3 {m}
  207.782926026064, 300.481838511129, 35; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_1_Floor1_1,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  160.650376306905, 233.771820935344, 35, !- X,Y,Z Vertex 1 {m}
  160.650376306905, 233.771820935344, 31.5, !- X,Y,Z Vertex 2 {m}
  222.287191317921, 254.606552608171, 31.5, !- X,Y,Z Vertex 3 {m}
  222.287191317921, 254.606552608171, 35; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_1_Floor1_2,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  137.254053936252, 303.196790324142, 35, !- X,Y,Z Vertex 1 {m}
  137.254053936252, 303.196790324142, 31.5, !- X,Y,Z Vertex 2 {m}
  160.650376306905, 233.771820935344, 31.5, !- X,Y,Z Vertex 3 {m}
  160.650376306905, 233.771820935344, 35; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_1_Floor1_3,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  159.587870325677, 310.537567411447, 35, !- X,Y,Z Vertex 1 {m}
  159.587870325677, 310.537567411447, 31.5, !- X,Y,Z Vertex 2 {m}
  137.254053936252, 303.196790324142, 31.5, !- X,Y,Z Vertex 3 {m}
  137.254053936252, 303.196790324142, 35; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_1_Floor1_4,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  167.441145245047, 286.646615641818, 35, !- X,Y,Z Vertex 1 {m}
  167.441145245047, 286.646615641818, 31.5, !- X,Y,Z Vertex 2 {m}
  159.587870325677, 310.537567411447, 31.5, !- X,Y,Z Vertex 3 {m}
  159.587870325677, 310.537567411447, 35; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_1_Floor1_5,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  207.782926026064, 300.481838511129, 35, !- X,Y,Z Vertex 1 {m}
  207.782926026064, 300.481838511129, 31.5, !- X,Y,Z Vertex 2 {m}
  167.441145245047, 286.646615641818, 31.5, !- X,Y,Z Vertex 3 {m}
  167.441145245047, 286.646615641818, 35; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Mall_1_Floor1_0,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  389.944718315807, 445.502160691548, 10.5, !- X,Y,Z Vertex 1 {m}
  389.944718315807, 445.502160691548, 7,  !- X,Y,Z Vertex 2 {m}
  317.387286979248, 666.225517885867, 7,  !- X,Y,Z Vertex 3 {m}
  317.387286979248, 666.225517885867, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Mall_1_Floor1_1,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  342.680130140708, 429.967323587949, 10.5, !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 2 {m}
  389.944718315807, 445.502160691548, 7,  !- X,Y,Z Vertex 3 {m}
  389.944718315807, 445.502160691548, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Mall_1_Floor1_2,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 10.5, !- X,Y,Z Vertex 1 {m}
  270.122698806466, 650.691179685897, 7,  !- X,Y,Z Vertex 2 {m}
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 3 {m}
  342.680130140708, 429.967323587949, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Mall_1_Floor1_3,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 10.5, !- X,Y,Z Vertex 1 {m}
  317.387286979248, 666.225517885867, 7,  !- X,Y,Z Vertex 2 {m}
  270.122698806466, 650.691179685897, 7,  !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 10.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Ground_Hospital_2_Floor1_Room1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  4058.76441413845,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Hospital_2_Floor1_Room1_Space,   !- Name
  Ground_Hospital_2_Floor1_Room1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

SpaceList,
  Outpatient Building,                    !- Name
  Ground_Hospital_2_Floor1_Room1_Space,   !- Space Name 1
  Ground_Hospital_2_Floor1_Room2_Space,   !- Space Name 2
  Ground_Hospital_2_Floor1_Room3_Space,   !- Space Name 3
  Ground_Hospital_2_Floor1_Room4_Space,   !- Space Name 4
  Ground_Hospital_2_Floor1_Room5_Space,   !- Space Name 5
  Ground_Hospital_2_Floor1_Room6_Space,   !- Space Name 6
  Ground_Hospital_2_Floor1_Room7_Space,   !- Space Name 7
  Hospital_2_Floor1_Room7_Space,          !- Space Name 8
  Ground_Hospital_2_Floor1_Room8_Space,   !- Space Name 9
  Ground_Hospital_2_Floor1_Room9_Space,   !- Space Name 10
  Top_Hospital_2_Floor1_Room4_Space,      !- Space Name 11
  Hospital_2_Floor1_Room1_Space,          !- Space Name 12
  Hospital_2_Floor1_Room2_Space,          !- Space Name 13
  Top_Hospital_2_Floor1_Room5_Space,      !- Space Name 14
  Hospital_2_Floor1_Room3_Space,          !- Space Name 15
  Hospital_2_Floor1_Room4_Space,          !- Space Name 16
  Top_Hospital_2_Floor1_Room1_Space,      !- Space Name 17
  Hospital_2_Floor1_Room5_Space,          !- Space Name 18
  Hospital_2_Floor1_Room6_Space,          !- Space Name 19
  Hospital_2_Floor1_Room8_Space,          !- Space Name 20
  Hospital_2_Floor1_Room9_Space,          !- Space Name 21
  Top_Hospital_2_Floor1_Room2_Space,      !- Space Name 22
  Top_Hospital_2_Floor1_Room3_Space,      !- Space Name 23
  Top_Hospital_2_Floor1_Room6_Space,      !- Space Name 24
  Top_Hospital_2_Floor1_Room7_Space,      !- Space Name 25
  Top_Hospital_2_Floor1_Room8_Space,      !- Space Name 26
  Top_Hospital_2_Floor1_Room9_Space;      !- Space Name 27

Lights,
  Outpatient Building_Lighting,           !- Name
  Outpatient Building,                    !- Zone or ZoneList or Space or SpaceList Name
  Outpatient Building_Lighting Schedule,  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.018503368441,                         !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Outpatient Building_Lighting Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.048846722026722,                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.095003913983914,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.048846722026722;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.095003913983914,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.285011741951742,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.570023483903484,                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.855035225855226,                      !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.570023483903484,                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.285011741951742,                      !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.095003913983914;                      !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.095003913983914,                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.285011741951742,                      !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.380015655935656,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.285011741951742,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.095003913983914;                      !- Value Until Time 5

Schedule:Week:Daily,
  Outpatient Building_Lighting Schedule Week Rule - Jan1-Dec31, !- Name
  Outpatient Building_Lighting Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Outpatient Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  Outpatient Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Outpatient Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Outpatient Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Outpatient Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Building_Lighting Schedule,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Outpatient Building_Lighting Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Outpatient Building_Lighting Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.1;                                    !- Value Until Time 7

Schedule:Day:Interval,
  Outpatient Building_Lighting Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Lighting Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.048846722026722,                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.095003913983914,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.048846722026722;                      !- Value Until Time 3

People,
  Outpatient Building_People,             !- Name
  Outpatient Building,                    !- Zone or ZoneList or Space or SpaceList Name
  Outpatient Building_People_Occ Schedule, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.115070361667546,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Outpatient Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Outpatient Building_People_Occ Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Week:Daily,
  Outpatient Building_People_Occ Schedule Week Rule - Jan1-Dec31, !- Name
  Outpatient Building_People_Occ Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Outpatient Building_People_Occ Schedule_Hol 1, !- Holiday Schedule:Day Name
  Outpatient Building_People_Occ Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Outpatient Building_People_Occ Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Outpatient Building_People_Occ Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Outpatient Building_People_Occ Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Building_People_Occ Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Outpatient Building_People_Occ Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Outpatient Building_People_Occ Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  Outpatient Building_People_Occ Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_People_Occ Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Outpatient Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Outpatient Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  Outpatient Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  Outpatient Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  Outpatient Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  Outpatient Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  Outpatient Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  Outpatient Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  Outpatient Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  Outpatient Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  Outpatient Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Outpatient Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Outpatient Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Outpatient Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  Outpatient Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Outpatient Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  Outpatient Building_Electric Equipment, !- Name
  Outpatient Building,                    !- Zone or ZoneList or Space or SpaceList Name
  Outpatient Building_Electric Equipment Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  17.29245937804,                         !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.499071999071999,                      !- Fraction Radiant
  0.00208800208800209,                    !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Outpatient Building_Electric Equipment Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.296719055620448,                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.495266426768747,                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.494454425956746,                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.296719055620448;                      !- Value Until Time 4

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.296719055620448,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.494454425956746,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.988792851797491,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.989836852841492,                      !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.990996854001494,                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.495544827047147,                      !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.297809456710849,                      !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.297252656154048,                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.296719055620448;                      !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.296719055620448,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.495266426768747,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.495405626907947,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.792565482969195,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.792124682528395,                      !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.495521627023947,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.494918426420746,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.494454425956746,                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.296719055620448;                      !- Value Until Time 9

Schedule:Week:Daily,
  Outpatient Building_Electric Equipment Schedule Week Rule - Jan1-Dec31, !- Name
  Outpatient Building_Electric Equipment Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Outpatient Building_Electric Equipment Schedule_Hol 1, !- Holiday Schedule:Day Name
  Outpatient Building_Electric Equipment Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Outpatient Building_Electric Equipment Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Outpatient Building_Electric Equipment Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Outpatient Building_Electric Equipment Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Building_Electric Equipment Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Outpatient Building_Electric Equipment Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Outpatient Building_Electric Equipment Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.301624001624002,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.501160001160001,                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.501160001160001,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.301624001624002;                      !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Electric Equipment Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.299419999419999,                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.498955998955999,                      !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.798259998259998,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.498955998955999,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.299419999419999;                      !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Electric Equipment Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.296719055620448,                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.495266426768747,                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.494454425956746,                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.296719055620448;                      !- Value Until Time 4

GasEquipment,
  Outpatient Building_Gas Equipment,      !- Name
  Outpatient Building,                    !- Zone or ZoneList or Space or SpaceList Name
  Outpatient Building_Gas Equipment Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7187840855098,                        !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Gas Equipment;                          !- End-Use Subcategory

Schedule:Day:Interval,
  Outpatient Building_Gas Equipment Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.3;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Week:Daily,
  Outpatient Building_Gas Equipment Schedule Week Rule - Jan1-Dec31, !- Name
  Outpatient Building_Gas Equipment Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Outpatient Building_Gas Equipment Schedule_Hol 1, !- Holiday Schedule:Day Name
  Outpatient Building_Gas Equipment Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Outpatient Building_Gas Equipment Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Outpatient Building_Gas Equipment Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Outpatient Building_Gas Equipment Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Building_Gas Equipment Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Outpatient Building_Gas Equipment Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Outpatient Building_Gas Equipment Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Gas Equipment Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Gas Equipment Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.3;                                    !- Value Until Time 3

ZoneInfiltration:DesignFlowRate,
  Outpatient Building_Infiltration,       !- Name
  Outpatient Building,                    !- Zone or ZoneList or Space or SpaceList Name
  Outpatient Building_Infiltration Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000226567773432,                      !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room1..Face0,  !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Hospital_2_Floor1_Room1,         !- Zone Name
  Ground_Hospital_2_Floor1_Room1_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 0,  !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 0,  !- X,Y,Z Vertex 2 {m}
  132.875553572767, 317.142173023868, 0,  !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room1..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room1,         !- Zone Name
  Ground_Hospital_2_Floor1_Room1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room8..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 0,  !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 0,  !- X,Y,Z Vertex 3 {m}
  139.197453765962, 329.879157819966, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room1..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room1,         !- Zone Name
  Ground_Hospital_2_Floor1_Room1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room9..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 0,  !- X,Y,Z Vertex 2 {m}
  105.957577794097, 430.436983900004, 0,  !- X,Y,Z Vertex 3 {m}
  105.957577794097, 430.436983900004, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room1..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room1,         !- Zone Name
  Ground_Hospital_2_Floor1_Room1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room2..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 1 {m}
  105.957577794097, 430.436983900004, 0,  !- X,Y,Z Vertex 2 {m}
  93.3238128709246, 436.794757348341, 0,  !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room1..Face4,  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Hospital_2_Floor1_Room1,         !- Zone Name
  Ground_Hospital_2_Floor1_Room1_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 3.5, !- X,Y,Z Vertex 1 {m}
  93.3238128709246, 436.794757348341, 0,  !- X,Y,Z Vertex 2 {m}
  132.875553572767, 317.142173023868, 0,  !- X,Y,Z Vertex 3 {m}
  132.875553572767, 317.142173023868, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Hospital_2_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Hospital_2_Floor1_Room1..Face4,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  97.7813599166709, 423.309711828041, 3.1055441711726, !- X,Y,Z Vertex 1 {m}
  97.7813599166709, 423.309711828041, 0.394455828827404, !- X,Y,Z Vertex 2 {m}
  128.418006527021, 330.627218544169, 0.394455828827404, !- X,Y,Z Vertex 3 {m}
  128.418006527021, 330.627218544169, 3.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room1..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Hospital_2_Floor1_Room1,         !- Zone Name
  Ground_Hospital_2_Floor1_Room1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room1..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 3.5, !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 3 {m}
  105.957577794097, 430.436983900004, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Hospital_2_Floor1_Room1 Thermostat, !- Name
  Ground_Hospital_2_Floor1_Room1,         !- Zone or ZoneList Name
  Ground_Hospital_2_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Hospital_2_Floor1_Room1 Thermostat Schedule, !- Name
  Ground_Hospital_2_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Hospital_2_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint,           !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Outpatient Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  18.3,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  19.3602833602834,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.9386197386197,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  20.9989030989031,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  18.3;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  18.3,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  19.3602833602834,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.9386197386197,                       !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  20.9989030989031,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  18.3;                                   !- Value Until Time 5

Schedule:Week:Daily,
  Outpatient Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 10,                        !- Saturday Schedule:Day Name
  Outpatient Building_Setpoint_HtgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  Outpatient Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Outpatient Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Outpatient Building_Setpoint_HtgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Outpatient Building_Setpoint_HtgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Outpatient Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Outpatient Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  18.3,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  20.9989030989031,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Outpatient Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18.3,                                   !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  20.9989030989031,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Outpatient Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  24.4582470582471,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24.3174335174335,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24.4582470582471;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  24.4582470582471,                       !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  23.5710785710786,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  22.9463549463549,                       !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  22.0591864591865,                       !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  22.2,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  24.4582470582471;                       !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  24.4582470582471,                       !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  23.5710785710786,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  22.9463549463549,                       !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  22.0591864591865,                       !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  24.3174335174335,                       !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  24.4582470582471;                       !- Value Until Time 6

Schedule:Week:Daily,
  Outpatient Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  Outpatient Building_Setpoint_ClgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Outpatient Building_Setpoint_ClgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  Outpatient Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Outpatient Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Outpatient Building_Setpoint_ClgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Outpatient Building_Setpoint_ClgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Building_Setpoint_ClgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Outpatient Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Outpatient Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  24.8989030989031,                       !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  22.2,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  22.0591864591865,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  22.2,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  24.8989030989031;                       !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  24.8989030989031,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  24.7580895580896,                       !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  22.0591864591865,                       !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24.7580895580896,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  24.8989030989031;                       !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  24.4582470582471,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24.3174335174335,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24.4582470582471;                       !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  Ground_Hospital_2_Floor1_Room1,         !- Zone Name
  Ground_Hospital_2_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Hospital_2_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Hospital_2_Floor1_Room1 Zone Air Node, !- Zone Air Node Name
  Ground_Hospital_2_Floor1_Room1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Hospital_2_Floor1_Room1 Inlet Node List, !- Name
  Ground_Hospital_2_Floor1_Room1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Hospital_2_Floor1_Room1 Return Node List, !- Name
  Ground_Hospital_2_Floor1_Room1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Hospital_2_Floor1_Room1 VAV Terminal, !- Name
  Ground_Hospital_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Hospital_2_Floor1_Room1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Hospital_2_Floor1_Room1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Hospital_2_Floor1_Room1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Hospital_2_Floor1_Room1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Hospital_2_Floor1_Room1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Hospital_2_Floor1_Room1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Hospital_2_Floor1_Room1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Hospital_2_Floor1_Room1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Hospital_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Ground_Hospital_2_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Hospital_2_Floor1_Room1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Hospital_2_Floor1_Room1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Hospital_2_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  27 Zone VAV Vent Controller,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Ground_Hospital_2_Floor1_Room1,         !- Zone or ZoneList Name 1
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Ground_Hospital_2_Floor1_Room2,         !- Zone or ZoneList Name 2
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Ground_Hospital_2_Floor1_Room3,         !- Zone or ZoneList Name 3
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Ground_Hospital_2_Floor1_Room4,         !- Zone or ZoneList Name 4
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Ground_Hospital_2_Floor1_Room5,         !- Zone or ZoneList Name 5
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Ground_Hospital_2_Floor1_Room6,         !- Zone or ZoneList Name 6
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Ground_Hospital_2_Floor1_Room7,         !- Zone or ZoneList Name 7
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Ground_Hospital_2_Floor1_Room8,         !- Zone or ZoneList Name 8
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Ground_Hospital_2_Floor1_Room9,         !- Zone or ZoneList Name 9
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Hospital_2_Floor1_Room1,                !- Zone or ZoneList Name 10
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Hospital_2_Floor1_Room2,                !- Zone or ZoneList Name 11
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Hospital_2_Floor1_Room3,                !- Zone or ZoneList Name 12
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Hospital_2_Floor1_Room4,                !- Zone or ZoneList Name 13
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Hospital_2_Floor1_Room5,                !- Zone or ZoneList Name 14
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Hospital_2_Floor1_Room6,                !- Zone or ZoneList Name 15
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Hospital_2_Floor1_Room7,                !- Zone or ZoneList Name 16
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Hospital_2_Floor1_Room8,                !- Zone or ZoneList Name 17
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  Hospital_2_Floor1_Room9,                !- Zone or ZoneList Name 18
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  Top_Hospital_2_Floor1_Room1,            !- Zone or ZoneList Name 19
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  Top_Hospital_2_Floor1_Room2,            !- Zone or ZoneList Name 20
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 20
  ,                                       !- Design Specification Zone Air Distribution Object Name 20
  Top_Hospital_2_Floor1_Room3,            !- Zone or ZoneList Name 21
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 21
  ,                                       !- Design Specification Zone Air Distribution Object Name 21
  Top_Hospital_2_Floor1_Room4,            !- Zone or ZoneList Name 22
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 22
  ,                                       !- Design Specification Zone Air Distribution Object Name 22
  Top_Hospital_2_Floor1_Room5,            !- Zone or ZoneList Name 23
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 23
  ,                                       !- Design Specification Zone Air Distribution Object Name 23
  Top_Hospital_2_Floor1_Room6,            !- Zone or ZoneList Name 24
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 24
  ,                                       !- Design Specification Zone Air Distribution Object Name 24
  Top_Hospital_2_Floor1_Room7,            !- Zone or ZoneList Name 25
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 25
  ,                                       !- Design Specification Zone Air Distribution Object Name 25
  Top_Hospital_2_Floor1_Room8,            !- Zone or ZoneList Name 26
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 26
  ,                                       !- Design Specification Zone Air Distribution Object Name 26
  Top_Hospital_2_Floor1_Room9,            !- Zone or ZoneList Name 27
  Outpatient Building_Ventilation,        !- Design Specification Outdoor Air Object Name 27
  ;                                       !- Design Specification Zone Air Distribution Object Name 27

DesignSpecification:OutdoorAir,
  Outpatient Building_Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.0017548487891725,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.00073503974404,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Hospital_2_Floor1_Room1 DSOA Space List, !- Name
  Ground_Hospital_2_Floor1_Room1_Space,   !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Hospital_2_Floor1_Room2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1044.15043298183,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Hospital_2_Floor1_Room2_Space,   !- Name
  Ground_Hospital_2_Floor1_Room2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room2..Face0,  !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Hospital_2_Floor1_Room2,         !- Zone Name
  Ground_Hospital_2_Floor1_Room2_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 0,  !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 0,  !- X,Y,Z Vertex 2 {m}
  105.957577794097, 430.436983900004, 0,  !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room2..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room2,         !- Zone Name
  Ground_Hospital_2_Floor1_Room2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room1..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 3.5, !- X,Y,Z Vertex 1 {m}
  93.3238128709246, 436.794757348341, 0,  !- X,Y,Z Vertex 2 {m}
  105.957577794097, 430.436983900004, 0,  !- X,Y,Z Vertex 3 {m}
  105.957577794097, 430.436983900004, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room2..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room2,         !- Zone Name
  Ground_Hospital_2_Floor1_Room2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room9..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 1 {m}
  105.957577794097, 430.436983900004, 0,  !- X,Y,Z Vertex 2 {m}
  124.715149828497, 436.633926541294, 0,  !- X,Y,Z Vertex 3 {m}
  124.715149828497, 436.633926541294, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room2..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room2,         !- Zone Name
  Ground_Hospital_2_Floor1_Room2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room3..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 0,  !- X,Y,Z Vertex 2 {m}
  131.220291495596, 449.314624200685, 0,  !- X,Y,Z Vertex 3 {m}
  131.220291495596, 449.314624200685, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room2..Face4,  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Hospital_2_Floor1_Room2,         !- Zone Name
  Ground_Hospital_2_Floor1_Room2_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 3.5, !- X,Y,Z Vertex 1 {m}
  131.220291495596, 449.314624200685, 0,  !- X,Y,Z Vertex 2 {m}
  93.3238128709246, 436.794757348341, 0,  !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Hospital_2_Floor1_Room2..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Hospital_2_Floor1_Room2..Face4,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  126.949295242586, 447.903614356099, 3.1055441711726, !- X,Y,Z Vertex 1 {m}
  126.949295242586, 447.903614356099, 0.394455828827404, !- X,Y,Z Vertex 2 {m}
  97.5948091239346, 438.205767192927, 0.394455828827404, !- X,Y,Z Vertex 3 {m}
  97.5948091239346, 438.205767192927, 3.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room2..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Hospital_2_Floor1_Room2,         !- Zone Name
  Ground_Hospital_2_Floor1_Room2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room2..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 3.5, !- X,Y,Z Vertex 1 {m}
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 2 {m}
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 3 {m}
  131.220291495596, 449.314624200685, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Hospital_2_Floor1_Room2 Thermostat, !- Name
  Ground_Hospital_2_Floor1_Room2,         !- Zone or ZoneList Name
  Ground_Hospital_2_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 1,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Hospital_2_Floor1_Room2 Thermostat Schedule, !- Name
  Ground_Hospital_2_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Hospital_2_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 1,         !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Hospital_2_Floor1_Room2,         !- Zone Name
  Ground_Hospital_2_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Hospital_2_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Hospital_2_Floor1_Room2 Zone Air Node, !- Zone Air Node Name
  Ground_Hospital_2_Floor1_Room2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Hospital_2_Floor1_Room2 Inlet Node List, !- Name
  Ground_Hospital_2_Floor1_Room2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Hospital_2_Floor1_Room2 Return Node List, !- Name
  Ground_Hospital_2_Floor1_Room2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Hospital_2_Floor1_Room2 VAV Terminal, !- Name
  Ground_Hospital_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Hospital_2_Floor1_Room2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Hospital_2_Floor1_Room2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Hospital_2_Floor1_Room2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Hospital_2_Floor1_Room2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Hospital_2_Floor1_Room2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Hospital_2_Floor1_Room2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Hospital_2_Floor1_Room2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Hospital_2_Floor1_Room2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Hospital_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Hospital_2_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Hospital_2_Floor1_Room2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Hospital_2_Floor1_Room2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Hospital_2_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Hospital_2_Floor1_Room2 DSOA Space List, !- Name
  Ground_Hospital_2_Floor1_Room2_Space,   !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Hospital_2_Floor1_Room3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1243.88651032162,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Hospital_2_Floor1_Room3_Space,   !- Name
  Ground_Hospital_2_Floor1_Room3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room3..Face0,  !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Hospital_2_Floor1_Room3,         !- Zone Name
  Ground_Hospital_2_Floor1_Room3_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 0,  !- X,Y,Z Vertex 1 {m}
  141.849706906399, 415.401801530134, 0,  !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 0,  !- X,Y,Z Vertex 3 {m}
  124.715149828497, 436.633926541294, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room3..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room3,         !- Zone Name
  Ground_Hospital_2_Floor1_Room3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room2..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 3.5, !- X,Y,Z Vertex 1 {m}
  131.220291495596, 449.314624200685, 0,  !- X,Y,Z Vertex 2 {m}
  124.715149828497, 436.633926541294, 0,  !- X,Y,Z Vertex 3 {m}
  124.715149828497, 436.633926541294, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room3..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room3,         !- Zone Name
  Ground_Hospital_2_Floor1_Room3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room9..Face8,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 0,  !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 0,  !- X,Y,Z Vertex 3 {m}
  135.344566847342, 402.721098740334, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room3..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room3,         !- Zone Name
  Ground_Hospital_2_Floor1_Room3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room4..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 1 {m}
  135.344566847342, 402.721098740334, 0,  !- X,Y,Z Vertex 2 {m}
  141.849706906399, 415.401801530134, 0,  !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room3..Face4,  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Hospital_2_Floor1_Room3,         !- Zone Name
  Ground_Hospital_2_Floor1_Room3_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.849706906399, 415.401801530134, 3.5, !- X,Y,Z Vertex 1 {m}
  141.849706906399, 415.401801530134, 0,  !- X,Y,Z Vertex 2 {m}
  131.220291495596, 449.314624200685, 0,  !- X,Y,Z Vertex 3 {m}
  131.220291495596, 449.314624200685, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Hospital_2_Floor1_Room3..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Hospital_2_Floor1_Room3..Face4,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  140.651754087594, 419.223833122817, 3.1055441711726, !- X,Y,Z Vertex 1 {m}
  140.651754087594, 419.223833122817, 0.394455828827404, !- X,Y,Z Vertex 2 {m}
  132.418244314402, 445.492592608002, 0.394455828827404, !- X,Y,Z Vertex 3 {m}
  132.418244314402, 445.492592608002, 3.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room3..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Hospital_2_Floor1_Room3,         !- Zone Name
  Ground_Hospital_2_Floor1_Room3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room3..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 3.5, !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Hospital_2_Floor1_Room3 Thermostat, !- Name
  Ground_Hospital_2_Floor1_Room3,         !- Zone or ZoneList Name
  Ground_Hospital_2_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 2,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Hospital_2_Floor1_Room3 Thermostat Schedule, !- Name
  Ground_Hospital_2_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Hospital_2_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 2,         !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Hospital_2_Floor1_Room3,         !- Zone Name
  Ground_Hospital_2_Floor1_Room3 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Hospital_2_Floor1_Room3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Hospital_2_Floor1_Room3 Zone Air Node, !- Zone Air Node Name
  Ground_Hospital_2_Floor1_Room3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Hospital_2_Floor1_Room3 Inlet Node List, !- Name
  Ground_Hospital_2_Floor1_Room3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Hospital_2_Floor1_Room3 Return Node List, !- Name
  Ground_Hospital_2_Floor1_Room3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Hospital_2_Floor1_Room3 VAV Terminal, !- Name
  Ground_Hospital_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Hospital_2_Floor1_Room3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Hospital_2_Floor1_Room3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Hospital_2_Floor1_Room3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Hospital_2_Floor1_Room3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Hospital_2_Floor1_Room3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Hospital_2_Floor1_Room3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Hospital_2_Floor1_Room3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Hospital_2_Floor1_Room3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Hospital_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Hospital_2_Floor1_Room3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Hospital_2_Floor1_Room3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Hospital_2_Floor1_Room3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Hospital_2_Floor1_Room3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Hospital_2_Floor1_Room3 DSOA Space List, !- Name
  Ground_Hospital_2_Floor1_Room3_Space,   !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Hospital_2_Floor1_Room4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  3447.08998574106,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Hospital_2_Floor1_Room4_Space,   !- Name
  Ground_Hospital_2_Floor1_Room4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room4..Face0,  !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Hospital_2_Floor1_Room4,         !- Zone Name
  Ground_Hospital_2_Floor1_Room4_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 0,  !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 0,  !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 0,  !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room4..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room4,         !- Zone Name
  Ground_Hospital_2_Floor1_Room4_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room3..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.849706906399, 415.401801530134, 3.5, !- X,Y,Z Vertex 1 {m}
  141.849706906399, 415.401801530134, 0,  !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 0,  !- X,Y,Z Vertex 3 {m}
  135.344566847342, 402.721098740334, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room4..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room4,         !- Zone Name
  Ground_Hospital_2_Floor1_Room4_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room9..Face7,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 1 {m}
  135.344566847342, 402.721098740334, 0,  !- X,Y,Z Vertex 2 {m}
  228.935141689001, 433.640689709349, 0,  !- X,Y,Z Vertex 3 {m}
  228.935141689001, 433.640689709349, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room4..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room4,         !- Zone Name
  Ground_Hospital_2_Floor1_Room4_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room5..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 0,  !- X,Y,Z Vertex 2 {m}
  235.293078854073, 446.272760964626, 0,  !- X,Y,Z Vertex 3 {m}
  235.293078854073, 446.272760964626, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room4..Face4,  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Hospital_2_Floor1_Room4,         !- Zone Name
  Ground_Hospital_2_Floor1_Room4_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 3.5, !- X,Y,Z Vertex 1 {m}
  235.293078854073, 446.272760964626, 0,  !- X,Y,Z Vertex 2 {m}
  141.849706906399, 415.401801530134, 0,  !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Hospital_2_Floor1_Room4..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Hospital_2_Floor1_Room4..Face4,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  224.761855216917, 442.793552424503, 3.1055441711726, !- X,Y,Z Vertex 1 {m}
  224.761855216917, 442.793552424503, 0.394455828827404, !- X,Y,Z Vertex 2 {m}
  152.380930543555, 418.881010070257, 0.394455828827404, !- X,Y,Z Vertex 3 {m}
  152.380930543555, 418.881010070257, 3.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room4..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Hospital_2_Floor1_Room4,         !- Zone Name
  Ground_Hospital_2_Floor1_Room4_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room4..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.849706906399, 415.401801530134, 3.5, !- X,Y,Z Vertex 1 {m}
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 2 {m}
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 3 {m}
  235.293078854073, 446.272760964626, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Hospital_2_Floor1_Room4 Thermostat, !- Name
  Ground_Hospital_2_Floor1_Room4,         !- Zone or ZoneList Name
  Ground_Hospital_2_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 3,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Hospital_2_Floor1_Room4 Thermostat Schedule, !- Name
  Ground_Hospital_2_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Hospital_2_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 3,         !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Hospital_2_Floor1_Room4,         !- Zone Name
  Ground_Hospital_2_Floor1_Room4 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Hospital_2_Floor1_Room4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Hospital_2_Floor1_Room4 Zone Air Node, !- Zone Air Node Name
  Ground_Hospital_2_Floor1_Room4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Hospital_2_Floor1_Room4 Inlet Node List, !- Name
  Ground_Hospital_2_Floor1_Room4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Hospital_2_Floor1_Room4 Return Node List, !- Name
  Ground_Hospital_2_Floor1_Room4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Hospital_2_Floor1_Room4 VAV Terminal, !- Name
  Ground_Hospital_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Hospital_2_Floor1_Room4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Hospital_2_Floor1_Room4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Hospital_2_Floor1_Room4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Hospital_2_Floor1_Room4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Hospital_2_Floor1_Room4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Hospital_2_Floor1_Room4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Hospital_2_Floor1_Room4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Hospital_2_Floor1_Room4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Hospital_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Hospital_2_Floor1_Room4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Hospital_2_Floor1_Room4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Hospital_2_Floor1_Room4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Hospital_2_Floor1_Room4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Hospital_2_Floor1_Room4 DSOA Space List, !- Name
  Ground_Hospital_2_Floor1_Room4_Space,   !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Hospital_2_Floor1_Room5,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1276.43124149705,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Hospital_2_Floor1_Room5_Space,   !- Name
  Ground_Hospital_2_Floor1_Room5,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room5..Face0,  !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Hospital_2_Floor1_Room5,         !- Zone Name
  Ground_Hospital_2_Floor1_Room5_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 0,  !- X,Y,Z Vertex 1 {m}
  249.871945715088, 402.149447477251, 0,  !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 0,  !- X,Y,Z Vertex 3 {m}
  228.935141689001, 433.640689709349, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room5..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room5,         !- Zone Name
  Ground_Hospital_2_Floor1_Room5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room4..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 3.5, !- X,Y,Z Vertex 1 {m}
  235.293078854073, 446.272760964626, 0,  !- X,Y,Z Vertex 2 {m}
  228.935141689001, 433.640689709349, 0,  !- X,Y,Z Vertex 3 {m}
  228.935141689001, 433.640689709349, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room5..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room5,         !- Zone Name
  Ground_Hospital_2_Floor1_Room5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room9..Face6,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 0,  !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 0,  !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room5..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room5,         !- Zone Name
  Ground_Hospital_2_Floor1_Room5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room6..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 1 {m}
  237.239412690622, 408.507601096788, 0,  !- X,Y,Z Vertex 2 {m}
  249.871945715088, 402.149447477251, 0,  !- X,Y,Z Vertex 3 {m}
  249.871945715088, 402.149447477251, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room5..Face4,  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Hospital_2_Floor1_Room5,         !- Zone Name
  Ground_Hospital_2_Floor1_Room5_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  249.871945715088, 402.149447477251, 3.5, !- X,Y,Z Vertex 1 {m}
  249.871945715088, 402.149447477251, 0,  !- X,Y,Z Vertex 2 {m}
  235.293078854073, 446.272760964626, 0,  !- X,Y,Z Vertex 3 {m}
  235.293078854073, 446.272760964626, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Hospital_2_Floor1_Room5..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Hospital_2_Floor1_Room5..Face4,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  248.228883140509, 407.122218389329, 3.1055441711726, !- X,Y,Z Vertex 1 {m}
  248.228883140509, 407.122218389329, 0.394455828827404, !- X,Y,Z Vertex 2 {m}
  236.936141428652, 441.299990052547, 0.394455828827404, !- X,Y,Z Vertex 3 {m}
  236.936141428652, 441.299990052547, 3.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room5..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Hospital_2_Floor1_Room5,         !- Zone Name
  Ground_Hospital_2_Floor1_Room5_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room5..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 3.5, !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 3 {m}
  249.871945715088, 402.149447477251, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Hospital_2_Floor1_Room5 Thermostat, !- Name
  Ground_Hospital_2_Floor1_Room5,         !- Zone or ZoneList Name
  Ground_Hospital_2_Floor1_Room5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 4,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Hospital_2_Floor1_Room5 Thermostat Schedule, !- Name
  Ground_Hospital_2_Floor1_Room5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Hospital_2_Floor1_Room5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 4,         !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Hospital_2_Floor1_Room5,         !- Zone Name
  Ground_Hospital_2_Floor1_Room5 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Hospital_2_Floor1_Room5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Hospital_2_Floor1_Room5 Zone Air Node, !- Zone Air Node Name
  Ground_Hospital_2_Floor1_Room5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Hospital_2_Floor1_Room5 Inlet Node List, !- Name
  Ground_Hospital_2_Floor1_Room5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Hospital_2_Floor1_Room5 Return Node List, !- Name
  Ground_Hospital_2_Floor1_Room5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Hospital_2_Floor1_Room5 VAV Terminal, !- Name
  Ground_Hospital_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Hospital_2_Floor1_Room5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Hospital_2_Floor1_Room5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Hospital_2_Floor1_Room5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Hospital_2_Floor1_Room5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Hospital_2_Floor1_Room5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Hospital_2_Floor1_Room5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Hospital_2_Floor1_Room5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Hospital_2_Floor1_Room5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Hospital_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Hospital_2_Floor1_Room5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Hospital_2_Floor1_Room5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Hospital_2_Floor1_Room5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Hospital_2_Floor1_Room5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Hospital_2_Floor1_Room5 DSOA Space List, !- Name
  Ground_Hospital_2_Floor1_Room5_Space,   !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Hospital_2_Floor1_Room6,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  3979.12319462409,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Hospital_2_Floor1_Room6_Space,   !- Name
  Ground_Hospital_2_Floor1_Room6,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room6..Face0,  !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Hospital_2_Floor1_Room6,         !- Zone Name
  Ground_Hospital_2_Floor1_Room6_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  249.871945715088, 402.149447477251, 0,  !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 0,   !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 0,  !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room6..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room6,         !- Zone Name
  Ground_Hospital_2_Floor1_Room6_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room5..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  249.871945715088, 402.149447477251, 3.5, !- X,Y,Z Vertex 1 {m}
  249.871945715088, 402.149447477251, 0,  !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 0,  !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room6..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room6,         !- Zone Name
  Ground_Hospital_2_Floor1_Room6_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room9..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 1 {m}
  237.239412690622, 408.507601096788, 0,  !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 0,  !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room6..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room6,         !- Zone Name
  Ground_Hospital_2_Floor1_Room6_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room7..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 1 {m}
  129.317291165458, 372.853044552831, 0,  !- X,Y,Z Vertex 2 {m}
  141.89293812184, 366.476097311538, 0,   !- X,Y,Z Vertex 3 {m}
  141.89293812184, 366.476097311538, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room6..Face4,  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Hospital_2_Floor1_Room6,         !- Zone Name
  Ground_Hospital_2_Floor1_Room6_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.89293812184, 366.476097311538, 3.5, !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 0,   !- X,Y,Z Vertex 2 {m}
  249.871945715088, 402.149447477251, 0,  !- X,Y,Z Vertex 3 {m}
  249.871945715088, 402.149447477251, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Hospital_2_Floor1_Room6..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Hospital_2_Floor1_Room6..Face4,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  154.062352103598, 370.496543284871, 3.1055441711726, !- X,Y,Z Vertex 1 {m}
  154.062352103598, 370.496543284871, 0.394455828827404, !- X,Y,Z Vertex 2 {m}
  237.702531733329, 398.129001503917, 0.394455828827404, !- X,Y,Z Vertex 3 {m}
  237.702531733329, 398.129001503917, 3.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room6..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Hospital_2_Floor1_Room6,         !- Zone Name
  Ground_Hospital_2_Floor1_Room6_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room6..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 3.5, !- X,Y,Z Vertex 2 {m}
  249.871945715088, 402.149447477251, 3.5, !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Hospital_2_Floor1_Room6 Thermostat, !- Name
  Ground_Hospital_2_Floor1_Room6,         !- Zone or ZoneList Name
  Ground_Hospital_2_Floor1_Room6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 5,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Hospital_2_Floor1_Room6 Thermostat Schedule, !- Name
  Ground_Hospital_2_Floor1_Room6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Hospital_2_Floor1_Room6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 5,         !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Hospital_2_Floor1_Room6,         !- Zone Name
  Ground_Hospital_2_Floor1_Room6 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Hospital_2_Floor1_Room6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Hospital_2_Floor1_Room6 Zone Air Node, !- Zone Air Node Name
  Ground_Hospital_2_Floor1_Room6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Hospital_2_Floor1_Room6 Inlet Node List, !- Name
  Ground_Hospital_2_Floor1_Room6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Hospital_2_Floor1_Room6 Return Node List, !- Name
  Ground_Hospital_2_Floor1_Room6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Hospital_2_Floor1_Room6 VAV Terminal, !- Name
  Ground_Hospital_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Hospital_2_Floor1_Room6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Hospital_2_Floor1_Room6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Hospital_2_Floor1_Room6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Hospital_2_Floor1_Room6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Hospital_2_Floor1_Room6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Hospital_2_Floor1_Room6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Hospital_2_Floor1_Room6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Hospital_2_Floor1_Room6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Hospital_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Hospital_2_Floor1_Room6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Hospital_2_Floor1_Room6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Hospital_2_Floor1_Room6,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Hospital_2_Floor1_Room6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Hospital_2_Floor1_Room6 DSOA Space List, !- Name
  Ground_Hospital_2_Floor1_Room6_Space,   !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Hospital_2_Floor1_Room7,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1533.28008365824,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Hospital_2_Floor1_Room7_Space,   !- Name
  Ground_Hospital_2_Floor1_Room7,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room7..Face0,  !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Hospital_2_Floor1_Room7,         !- Zone Name
  Ground_Hospital_2_Floor1_Room7_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.89293812184, 366.476097311538, 0,   !- X,Y,Z Vertex 1 {m}
  155.369842388515, 324.849908725459, 0,  !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 0,  !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room7..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room7,         !- Zone Name
  Ground_Hospital_2_Floor1_Room7_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room6..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.89293812184, 366.476097311538, 3.5, !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 0,   !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 0,  !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room7..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room7,         !- Zone Name
  Ground_Hospital_2_Floor1_Room7_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room9..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 1 {m}
  129.317291165458, 372.853044552831, 0,  !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 0,  !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room7..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room7,         !- Zone Name
  Ground_Hospital_2_Floor1_Room7_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room8..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 1 {m}
  142.827786733897, 331.123102327606, 0,  !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 0,  !- X,Y,Z Vertex 3 {m}
  155.369842388515, 324.849908725459, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room7..Face4,  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Hospital_2_Floor1_Room7,         !- Zone Name
  Ground_Hospital_2_Floor1_Room7_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 1 {m}
  155.369842388515, 324.849908725459, 0,  !- X,Y,Z Vertex 2 {m}
  141.89293812184, 366.476097311538, 0,   !- X,Y,Z Vertex 3 {m}
  141.89293812184, 366.476097311538, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Hospital_2_Floor1_Room7..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Hospital_2_Floor1_Room7..Face4,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  153.850972833503, 329.541249502501, 3.1055441711726, !- X,Y,Z Vertex 1 {m}
  153.850972833503, 329.541249502501, 0.394455828827404, !- X,Y,Z Vertex 2 {m}
  143.411807676851, 361.784756534496, 0.394455828827404, !- X,Y,Z Vertex 3 {m}
  143.411807676851, 361.784756534496, 3.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room7..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Hospital_2_Floor1_Room7,         !- Zone Name
  Ground_Hospital_2_Floor1_Room7_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room7..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 1 {m}
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 3 {m}
  141.89293812184, 366.476097311538, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Hospital_2_Floor1_Room7 Thermostat, !- Name
  Ground_Hospital_2_Floor1_Room7,         !- Zone or ZoneList Name
  Ground_Hospital_2_Floor1_Room7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 6,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Hospital_2_Floor1_Room7 Thermostat Schedule, !- Name
  Ground_Hospital_2_Floor1_Room7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Hospital_2_Floor1_Room7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 6,         !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Hospital_2_Floor1_Room7,         !- Zone Name
  Ground_Hospital_2_Floor1_Room7 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Hospital_2_Floor1_Room7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Hospital_2_Floor1_Room7 Zone Air Node, !- Zone Air Node Name
  Ground_Hospital_2_Floor1_Room7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Hospital_2_Floor1_Room7 Inlet Node List, !- Name
  Ground_Hospital_2_Floor1_Room7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Hospital_2_Floor1_Room7 Return Node List, !- Name
  Ground_Hospital_2_Floor1_Room7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Hospital_2_Floor1_Room7 VAV Terminal, !- Name
  Ground_Hospital_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Hospital_2_Floor1_Room7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Hospital_2_Floor1_Room7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Hospital_2_Floor1_Room7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Hospital_2_Floor1_Room7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Hospital_2_Floor1_Room7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Hospital_2_Floor1_Room7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Hospital_2_Floor1_Room7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Hospital_2_Floor1_Room7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Hospital_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Hospital_2_Floor1_Room7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Hospital_2_Floor1_Room7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Hospital_2_Floor1_Room7,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Hospital_2_Floor1_Room7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Hospital_2_Floor1_Room7 DSOA Space List, !- Name
  Ground_Hospital_2_Floor1_Room7_Space,   !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Hospital_2_Floor1_Room8,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  483.275242832255,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Hospital_2_Floor1_Room8_Space,   !- Name
  Ground_Hospital_2_Floor1_Room8,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room8..Face0,  !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Hospital_2_Floor1_Room8,         !- Zone Name
  Ground_Hospital_2_Floor1_Room8_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  155.369842388515, 324.849908725459, 0,  !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 0,  !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 0,  !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room8..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room8,         !- Zone Name
  Ground_Hospital_2_Floor1_Room8_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room7..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 1 {m}
  155.369842388515, 324.849908725459, 0,  !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 0,  !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room8..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room8,         !- Zone Name
  Ground_Hospital_2_Floor1_Room8_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room9..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 1 {m}
  142.827786733897, 331.123102327606, 0,  !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 0,  !- X,Y,Z Vertex 3 {m}
  139.197453765962, 329.879157819966, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room8..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room8,         !- Zone Name
  Ground_Hospital_2_Floor1_Room8_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room1..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 0,  !- X,Y,Z Vertex 2 {m}
  132.875553572767, 317.142173023868, 0,  !- X,Y,Z Vertex 3 {m}
  132.875553572767, 317.142173023868, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room8..Face4,  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Hospital_2_Floor1_Room8,         !- Zone Name
  Ground_Hospital_2_Floor1_Room8_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 0,  !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 0,  !- X,Y,Z Vertex 3 {m}
  155.369842388515, 324.849908725459, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Hospital_2_Floor1_Room8..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Hospital_2_Floor1_Room8..Face4,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  135.410697383824, 318.010847673741, 3.1055441711726, !- X,Y,Z Vertex 1 {m}
  135.410697383824, 318.010847673741, 0.394455828827404, !- X,Y,Z Vertex 2 {m}
  152.834698577458, 323.981234075586, 0.394455828827404, !- X,Y,Z Vertex 3 {m}
  152.834698577458, 323.981234075586, 3.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room8..Face5,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Hospital_2_Floor1_Room8,         !- Zone Name
  Ground_Hospital_2_Floor1_Room8_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room8..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Hospital_2_Floor1_Room8 Thermostat, !- Name
  Ground_Hospital_2_Floor1_Room8,         !- Zone or ZoneList Name
  Ground_Hospital_2_Floor1_Room8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 7,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Hospital_2_Floor1_Room8 Thermostat Schedule, !- Name
  Ground_Hospital_2_Floor1_Room8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Hospital_2_Floor1_Room8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 7,         !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Hospital_2_Floor1_Room8,         !- Zone Name
  Ground_Hospital_2_Floor1_Room8 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Hospital_2_Floor1_Room8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Hospital_2_Floor1_Room8 Zone Air Node, !- Zone Air Node Name
  Ground_Hospital_2_Floor1_Room8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Hospital_2_Floor1_Room8 Inlet Node List, !- Name
  Ground_Hospital_2_Floor1_Room8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Hospital_2_Floor1_Room8 Return Node List, !- Name
  Ground_Hospital_2_Floor1_Room8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Hospital_2_Floor1_Room8 VAV Terminal, !- Name
  Ground_Hospital_2_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Hospital_2_Floor1_Room8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Hospital_2_Floor1_Room8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Hospital_2_Floor1_Room8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Hospital_2_Floor1_Room8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Hospital_2_Floor1_Room8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Hospital_2_Floor1_Room8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Hospital_2_Floor1_Room8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Hospital_2_Floor1_Room8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Hospital_2_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Hospital_2_Floor1_Room8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Hospital_2_Floor1_Room8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Hospital_2_Floor1_Room8,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Hospital_2_Floor1_Room8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Hospital_2_Floor1_Room8 DSOA Space List, !- Name
  Ground_Hospital_2_Floor1_Room8_Space,   !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Hospital_2_Floor1_Room9,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  13943.1308624844,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Hospital_2_Floor1_Room9_Space,   !- Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room9..Face0,  !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  Ground_Hospital_2_Floor1_Room9_Space,   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  228.935141689001, 433.640689709349, 0,  !- X,Y,Z Vertex 1 {m}
  237.239412690622, 408.507601096788, 0,  !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 0,  !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 0,  !- X,Y,Z Vertex 4 {m}
  139.197453765962, 329.879157819966, 0,  !- X,Y,Z Vertex 5 {m}
  105.957577794097, 430.436983900004, 0,  !- X,Y,Z Vertex 6 {m}
  124.715149828497, 436.633926541294, 0,  !- X,Y,Z Vertex 7 {m}
  135.344566847342, 402.721098740334, 0;  !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room9..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  Ground_Hospital_2_Floor1_Room9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room2..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 0,  !- X,Y,Z Vertex 2 {m}
  105.957577794097, 430.436983900004, 0,  !- X,Y,Z Vertex 3 {m}
  105.957577794097, 430.436983900004, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room9..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  Ground_Hospital_2_Floor1_Room9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room1..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 1 {m}
  105.957577794097, 430.436983900004, 0,  !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 0,  !- X,Y,Z Vertex 3 {m}
  139.197453765962, 329.879157819966, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room9..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  Ground_Hospital_2_Floor1_Room9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room8..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 0,  !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 0,  !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room9..Face4,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  Ground_Hospital_2_Floor1_Room9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room7..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 1 {m}
  142.827786733897, 331.123102327606, 0,  !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 0,  !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room9..Face5,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  Ground_Hospital_2_Floor1_Room9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room6..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 1 {m}
  129.317291165458, 372.853044552831, 0,  !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 0,  !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room9..Face6,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  Ground_Hospital_2_Floor1_Room9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room5..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 1 {m}
  237.239412690622, 408.507601096788, 0,  !- X,Y,Z Vertex 2 {m}
  228.935141689001, 433.640689709349, 0,  !- X,Y,Z Vertex 3 {m}
  228.935141689001, 433.640689709349, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room9..Face7,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  Ground_Hospital_2_Floor1_Room9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room4..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 0,  !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 0,  !- X,Y,Z Vertex 3 {m}
  135.344566847342, 402.721098740334, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room9..Face8,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  Ground_Hospital_2_Floor1_Room9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room3..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 1 {m}
  135.344566847342, 402.721098740334, 0,  !- X,Y,Z Vertex 2 {m}
  124.715149828497, 436.633926541294, 0,  !- X,Y,Z Vertex 3 {m}
  124.715149828497, 436.633926541294, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Hospital_2_Floor1_Room9..Face9,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  Ground_Hospital_2_Floor1_Room9_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room9..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 4 {m}
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 5 {m}
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 6 {m}
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 7 {m}
  124.715149828497, 436.633926541294, 3.5; !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  Ground_Hospital_2_Floor1_Room9 Thermostat, !- Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone or ZoneList Name
  Ground_Hospital_2_Floor1_Room9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 8,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Hospital_2_Floor1_Room9 Thermostat Schedule, !- Name
  Ground_Hospital_2_Floor1_Room9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Hospital_2_Floor1_Room9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 8,         !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  Ground_Hospital_2_Floor1_Room9 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Hospital_2_Floor1_Room9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Hospital_2_Floor1_Room9 Zone Air Node, !- Zone Air Node Name
  Ground_Hospital_2_Floor1_Room9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Hospital_2_Floor1_Room9 Inlet Node List, !- Name
  Ground_Hospital_2_Floor1_Room9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Hospital_2_Floor1_Room9 Return Node List, !- Name
  Ground_Hospital_2_Floor1_Room9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Hospital_2_Floor1_Room9 VAV Terminal, !- Name
  Ground_Hospital_2_Floor1_Room9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Hospital_2_Floor1_Room9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Hospital_2_Floor1_Room9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Hospital_2_Floor1_Room9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Hospital_2_Floor1_Room9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Hospital_2_Floor1_Room9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Hospital_2_Floor1_Room9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Hospital_2_Floor1_Room9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Hospital_2_Floor1_Room9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Hospital_2_Floor1_Room9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Hospital_2_Floor1_Room9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Hospital_2_Floor1_Room9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Hospital_2_Floor1_Room9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Hospital_2_Floor1_Room9,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Hospital_2_Floor1_Room9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Hospital_2_Floor1_Room9 DSOA Space List, !- Name
  Ground_Hospital_2_Floor1_Room9_Space,   !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Hospital_2_Floor1_Room1,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  4058.76441413845,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Hospital_2_Floor1_Room1_Space,          !- Name
  Hospital_2_Floor1_Room1,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room1..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Hospital_2_Floor1_Room1,                !- Zone Name
  Hospital_2_Floor1_Room1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room1..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 2 {m}
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room1..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room1,                !- Zone Name
  Hospital_2_Floor1_Room1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room8..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 3 {m}
  139.197453765962, 329.879157819966, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room1..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room1,                !- Zone Name
  Hospital_2_Floor1_Room1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room9..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 2 {m}
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 3 {m}
  105.957577794097, 430.436983900004, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room1..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room1,                !- Zone Name
  Hospital_2_Floor1_Room1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room2..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 1 {m}
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 2 {m}
  93.3238128709246, 436.794757348341, 3.5, !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room1..Face4,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Hospital_2_Floor1_Room1,                !- Zone Name
  Hospital_2_Floor1_Room1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 7,  !- X,Y,Z Vertex 1 {m}
  93.3238128709246, 436.794757348341, 3.5, !- X,Y,Z Vertex 2 {m}
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 3 {m}
  132.875553572767, 317.142173023868, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hospital_2_Floor1_Room1..Face4_Glz0,    !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Hospital_2_Floor1_Room1..Face4,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  97.7813599166709, 423.309711828041, 6.6055441711726, !- X,Y,Z Vertex 1 {m}
  97.7813599166709, 423.309711828041, 3.8944558288274, !- X,Y,Z Vertex 2 {m}
  128.418006527021, 330.627218544169, 3.8944558288274, !- X,Y,Z Vertex 3 {m}
  128.418006527021, 330.627218544169, 6.6055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room1..Face5,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Hospital_2_Floor1_Room1,                !- Zone Name
  Hospital_2_Floor1_Room1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room1..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 7,  !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 3 {m}
  105.957577794097, 430.436983900004, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Hospital_2_Floor1_Room1 Thermostat,     !- Name
  Hospital_2_Floor1_Room1,                !- Zone or ZoneList Name
  Hospital_2_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 9,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Hospital_2_Floor1_Room1 Thermostat Schedule, !- Name
  Hospital_2_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Hospital_2_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 9,         !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Hospital_2_Floor1_Room1,                !- Zone Name
  Hospital_2_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Hospital_2_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Hospital_2_Floor1_Room1 Zone Air Node,  !- Zone Air Node Name
  Hospital_2_Floor1_Room1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Hospital_2_Floor1_Room1 Inlet Node List, !- Name
  Hospital_2_Floor1_Room1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Hospital_2_Floor1_Room1 Return Node List, !- Name
  Hospital_2_Floor1_Room1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Hospital_2_Floor1_Room1 VAV Terminal, !- Name
  Hospital_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Hospital_2_Floor1_Room1 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Hospital_2_Floor1_Room1 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Hospital_2_Floor1_Room1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Hospital_2_Floor1_Room1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Hospital_2_Floor1_Room1 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Hospital_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Hospital_2_Floor1_Room1 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hospital_2_Floor1_Room1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Hospital_2_Floor1_Room1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Hospital_2_Floor1_Room1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Hospital_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Hospital_2_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Hospital_2_Floor1_Room1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Hospital_2_Floor1_Room1,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital_2_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Hospital_2_Floor1_Room1 DSOA Space List, !- Name
  Hospital_2_Floor1_Room1_Space,          !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Hospital_2_Floor1_Room2,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1044.15043298183,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Hospital_2_Floor1_Room2_Space,          !- Name
  Hospital_2_Floor1_Room2,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room2..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Hospital_2_Floor1_Room2,                !- Zone Name
  Hospital_2_Floor1_Room2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room2..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 3.5, !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 2 {m}
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room2..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room2,                !- Zone Name
  Hospital_2_Floor1_Room2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room1..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 7,  !- X,Y,Z Vertex 1 {m}
  93.3238128709246, 436.794757348341, 3.5, !- X,Y,Z Vertex 2 {m}
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 3 {m}
  105.957577794097, 430.436983900004, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room2..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room2,                !- Zone Name
  Hospital_2_Floor1_Room2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room9..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 1 {m}
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 2 {m}
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 3 {m}
  124.715149828497, 436.633926541294, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room2..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room2,                !- Zone Name
  Hospital_2_Floor1_Room2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room3..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 2 {m}
  131.220291495596, 449.314624200685, 3.5, !- X,Y,Z Vertex 3 {m}
  131.220291495596, 449.314624200685, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room2..Face4,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Hospital_2_Floor1_Room2,                !- Zone Name
  Hospital_2_Floor1_Room2_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 7,  !- X,Y,Z Vertex 1 {m}
  131.220291495596, 449.314624200685, 3.5, !- X,Y,Z Vertex 2 {m}
  93.3238128709246, 436.794757348341, 3.5, !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hospital_2_Floor1_Room2..Face4_Glz0,    !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Hospital_2_Floor1_Room2..Face4,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  126.949295242586, 447.903614356099, 6.6055441711726, !- X,Y,Z Vertex 1 {m}
  126.949295242586, 447.903614356099, 3.8944558288274, !- X,Y,Z Vertex 2 {m}
  97.5948091239346, 438.205767192927, 3.8944558288274, !- X,Y,Z Vertex 3 {m}
  97.5948091239346, 438.205767192927, 6.6055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room2..Face5,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Hospital_2_Floor1_Room2,                !- Zone Name
  Hospital_2_Floor1_Room2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room2..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 7,  !- X,Y,Z Vertex 1 {m}
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 2 {m}
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 3 {m}
  131.220291495596, 449.314624200685, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Hospital_2_Floor1_Room2 Thermostat,     !- Name
  Hospital_2_Floor1_Room2,                !- Zone or ZoneList Name
  Hospital_2_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 10,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Hospital_2_Floor1_Room2 Thermostat Schedule, !- Name
  Hospital_2_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Hospital_2_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 10,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Hospital_2_Floor1_Room2,                !- Zone Name
  Hospital_2_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Hospital_2_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Hospital_2_Floor1_Room2 Zone Air Node,  !- Zone Air Node Name
  Hospital_2_Floor1_Room2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Hospital_2_Floor1_Room2 Inlet Node List, !- Name
  Hospital_2_Floor1_Room2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Hospital_2_Floor1_Room2 Return Node List, !- Name
  Hospital_2_Floor1_Room2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Hospital_2_Floor1_Room2 VAV Terminal, !- Name
  Hospital_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Hospital_2_Floor1_Room2 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Hospital_2_Floor1_Room2 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Hospital_2_Floor1_Room2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Hospital_2_Floor1_Room2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Hospital_2_Floor1_Room2 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Hospital_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Hospital_2_Floor1_Room2 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hospital_2_Floor1_Room2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Hospital_2_Floor1_Room2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Hospital_2_Floor1_Room2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Hospital_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Hospital_2_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Hospital_2_Floor1_Room2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Hospital_2_Floor1_Room2,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital_2_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Hospital_2_Floor1_Room2 DSOA Space List, !- Name
  Hospital_2_Floor1_Room2_Space,          !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Hospital_2_Floor1_Room3,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1243.88651032162,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Hospital_2_Floor1_Room3_Space,          !- Name
  Hospital_2_Floor1_Room3,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room3..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Hospital_2_Floor1_Room3,                !- Zone Name
  Hospital_2_Floor1_Room3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room3..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 3.5, !- X,Y,Z Vertex 1 {m}
  141.849706906399, 415.401801530134, 3.5, !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 3 {m}
  124.715149828497, 436.633926541294, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room3..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room3,                !- Zone Name
  Hospital_2_Floor1_Room3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room2..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 7,  !- X,Y,Z Vertex 1 {m}
  131.220291495596, 449.314624200685, 3.5, !- X,Y,Z Vertex 2 {m}
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 3 {m}
  124.715149828497, 436.633926541294, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room3..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room3,                !- Zone Name
  Hospital_2_Floor1_Room3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room9..Face8,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 3 {m}
  135.344566847342, 402.721098740334, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room3..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room3,                !- Zone Name
  Hospital_2_Floor1_Room3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room4..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 1 {m}
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 2 {m}
  141.849706906399, 415.401801530134, 3.5, !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room3..Face4,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Hospital_2_Floor1_Room3,                !- Zone Name
  Hospital_2_Floor1_Room3_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.849706906399, 415.401801530134, 7,  !- X,Y,Z Vertex 1 {m}
  141.849706906399, 415.401801530134, 3.5, !- X,Y,Z Vertex 2 {m}
  131.220291495596, 449.314624200685, 3.5, !- X,Y,Z Vertex 3 {m}
  131.220291495596, 449.314624200685, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hospital_2_Floor1_Room3..Face4_Glz0,    !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Hospital_2_Floor1_Room3..Face4,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  140.651754087594, 419.223833122817, 6.6055441711726, !- X,Y,Z Vertex 1 {m}
  140.651754087594, 419.223833122817, 3.8944558288274, !- X,Y,Z Vertex 2 {m}
  132.418244314402, 445.492592608002, 3.8944558288274, !- X,Y,Z Vertex 3 {m}
  132.418244314402, 445.492592608002, 6.6055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room3..Face5,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Hospital_2_Floor1_Room3,                !- Zone Name
  Hospital_2_Floor1_Room3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room3..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 7,  !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Hospital_2_Floor1_Room3 Thermostat,     !- Name
  Hospital_2_Floor1_Room3,                !- Zone or ZoneList Name
  Hospital_2_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 11,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Hospital_2_Floor1_Room3 Thermostat Schedule, !- Name
  Hospital_2_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Hospital_2_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 11,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Hospital_2_Floor1_Room3,                !- Zone Name
  Hospital_2_Floor1_Room3 Equipment List, !- Zone Conditioning Equipment List Name
  Hospital_2_Floor1_Room3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Hospital_2_Floor1_Room3 Zone Air Node,  !- Zone Air Node Name
  Hospital_2_Floor1_Room3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Hospital_2_Floor1_Room3 Inlet Node List, !- Name
  Hospital_2_Floor1_Room3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Hospital_2_Floor1_Room3 Return Node List, !- Name
  Hospital_2_Floor1_Room3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Hospital_2_Floor1_Room3 VAV Terminal, !- Name
  Hospital_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Hospital_2_Floor1_Room3 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Hospital_2_Floor1_Room3 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Hospital_2_Floor1_Room3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Hospital_2_Floor1_Room3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Hospital_2_Floor1_Room3 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Hospital_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Hospital_2_Floor1_Room3 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hospital_2_Floor1_Room3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Hospital_2_Floor1_Room3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Hospital_2_Floor1_Room3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Hospital_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Hospital_2_Floor1_Room3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Hospital_2_Floor1_Room3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Hospital_2_Floor1_Room3,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital_2_Floor1_Room3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Hospital_2_Floor1_Room3 DSOA Space List, !- Name
  Hospital_2_Floor1_Room3_Space,          !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Hospital_2_Floor1_Room4,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  3447.08998574106,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Hospital_2_Floor1_Room4_Space,          !- Name
  Hospital_2_Floor1_Room4,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room4..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Hospital_2_Floor1_Room4,                !- Zone Name
  Hospital_2_Floor1_Room4_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room4..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 3.5, !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room4..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room4,                !- Zone Name
  Hospital_2_Floor1_Room4_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room3..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.849706906399, 415.401801530134, 7,  !- X,Y,Z Vertex 1 {m}
  141.849706906399, 415.401801530134, 3.5, !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 3 {m}
  135.344566847342, 402.721098740334, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room4..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room4,                !- Zone Name
  Hospital_2_Floor1_Room4_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room9..Face7,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 1 {m}
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 2 {m}
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 3 {m}
  228.935141689001, 433.640689709349, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room4..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room4,                !- Zone Name
  Hospital_2_Floor1_Room4_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room5..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 2 {m}
  235.293078854073, 446.272760964626, 3.5, !- X,Y,Z Vertex 3 {m}
  235.293078854073, 446.272760964626, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room4..Face4,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Hospital_2_Floor1_Room4,                !- Zone Name
  Hospital_2_Floor1_Room4_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 7,  !- X,Y,Z Vertex 1 {m}
  235.293078854073, 446.272760964626, 3.5, !- X,Y,Z Vertex 2 {m}
  141.849706906399, 415.401801530134, 3.5, !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hospital_2_Floor1_Room4..Face4_Glz0,    !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Hospital_2_Floor1_Room4..Face4,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  224.761855216917, 442.793552424503, 6.6055441711726, !- X,Y,Z Vertex 1 {m}
  224.761855216917, 442.793552424503, 3.8944558288274, !- X,Y,Z Vertex 2 {m}
  152.380930543555, 418.881010070257, 3.8944558288274, !- X,Y,Z Vertex 3 {m}
  152.380930543555, 418.881010070257, 6.6055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room4..Face5,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Hospital_2_Floor1_Room4,                !- Zone Name
  Hospital_2_Floor1_Room4_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room4..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.849706906399, 415.401801530134, 7,  !- X,Y,Z Vertex 1 {m}
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 2 {m}
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 3 {m}
  235.293078854073, 446.272760964626, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Hospital_2_Floor1_Room4 Thermostat,     !- Name
  Hospital_2_Floor1_Room4,                !- Zone or ZoneList Name
  Hospital_2_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 12,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Hospital_2_Floor1_Room4 Thermostat Schedule, !- Name
  Hospital_2_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Hospital_2_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 12,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Hospital_2_Floor1_Room4,                !- Zone Name
  Hospital_2_Floor1_Room4 Equipment List, !- Zone Conditioning Equipment List Name
  Hospital_2_Floor1_Room4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Hospital_2_Floor1_Room4 Zone Air Node,  !- Zone Air Node Name
  Hospital_2_Floor1_Room4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Hospital_2_Floor1_Room4 Inlet Node List, !- Name
  Hospital_2_Floor1_Room4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Hospital_2_Floor1_Room4 Return Node List, !- Name
  Hospital_2_Floor1_Room4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Hospital_2_Floor1_Room4 VAV Terminal, !- Name
  Hospital_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Hospital_2_Floor1_Room4 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Hospital_2_Floor1_Room4 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Hospital_2_Floor1_Room4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Hospital_2_Floor1_Room4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Hospital_2_Floor1_Room4 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Hospital_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Hospital_2_Floor1_Room4 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hospital_2_Floor1_Room4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Hospital_2_Floor1_Room4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Hospital_2_Floor1_Room4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Hospital_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Hospital_2_Floor1_Room4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Hospital_2_Floor1_Room4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Hospital_2_Floor1_Room4,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital_2_Floor1_Room4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Hospital_2_Floor1_Room4 DSOA Space List, !- Name
  Hospital_2_Floor1_Room4_Space,          !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Hospital_2_Floor1_Room5,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1276.43124149705,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Hospital_2_Floor1_Room5_Space,          !- Name
  Hospital_2_Floor1_Room5,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room5..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Hospital_2_Floor1_Room5,                !- Zone Name
  Hospital_2_Floor1_Room5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room5..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 3.5, !- X,Y,Z Vertex 1 {m}
  249.871945715088, 402.149447477251, 3.5, !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 3 {m}
  228.935141689001, 433.640689709349, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room5..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room5,                !- Zone Name
  Hospital_2_Floor1_Room5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room4..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 7,  !- X,Y,Z Vertex 1 {m}
  235.293078854073, 446.272760964626, 3.5, !- X,Y,Z Vertex 2 {m}
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 3 {m}
  228.935141689001, 433.640689709349, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room5..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room5,                !- Zone Name
  Hospital_2_Floor1_Room5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room9..Face6,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room5..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room5,                !- Zone Name
  Hospital_2_Floor1_Room5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room6..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 1 {m}
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 2 {m}
  249.871945715088, 402.149447477251, 3.5, !- X,Y,Z Vertex 3 {m}
  249.871945715088, 402.149447477251, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room5..Face4,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Hospital_2_Floor1_Room5,                !- Zone Name
  Hospital_2_Floor1_Room5_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  249.871945715088, 402.149447477251, 7,  !- X,Y,Z Vertex 1 {m}
  249.871945715088, 402.149447477251, 3.5, !- X,Y,Z Vertex 2 {m}
  235.293078854073, 446.272760964626, 3.5, !- X,Y,Z Vertex 3 {m}
  235.293078854073, 446.272760964626, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hospital_2_Floor1_Room5..Face4_Glz0,    !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Hospital_2_Floor1_Room5..Face4,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  248.228883140509, 407.122218389329, 6.6055441711726, !- X,Y,Z Vertex 1 {m}
  248.228883140509, 407.122218389329, 3.8944558288274, !- X,Y,Z Vertex 2 {m}
  236.936141428652, 441.299990052547, 3.8944558288274, !- X,Y,Z Vertex 3 {m}
  236.936141428652, 441.299990052547, 6.6055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room5..Face5,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Hospital_2_Floor1_Room5,                !- Zone Name
  Hospital_2_Floor1_Room5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room5..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 7,  !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 3 {m}
  249.871945715088, 402.149447477251, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Hospital_2_Floor1_Room5 Thermostat,     !- Name
  Hospital_2_Floor1_Room5,                !- Zone or ZoneList Name
  Hospital_2_Floor1_Room5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 13,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Hospital_2_Floor1_Room5 Thermostat Schedule, !- Name
  Hospital_2_Floor1_Room5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Hospital_2_Floor1_Room5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 13,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Hospital_2_Floor1_Room5,                !- Zone Name
  Hospital_2_Floor1_Room5 Equipment List, !- Zone Conditioning Equipment List Name
  Hospital_2_Floor1_Room5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Hospital_2_Floor1_Room5 Zone Air Node,  !- Zone Air Node Name
  Hospital_2_Floor1_Room5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Hospital_2_Floor1_Room5 Inlet Node List, !- Name
  Hospital_2_Floor1_Room5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Hospital_2_Floor1_Room5 Return Node List, !- Name
  Hospital_2_Floor1_Room5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Hospital_2_Floor1_Room5 VAV Terminal, !- Name
  Hospital_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Hospital_2_Floor1_Room5 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Hospital_2_Floor1_Room5 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Hospital_2_Floor1_Room5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Hospital_2_Floor1_Room5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Hospital_2_Floor1_Room5 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Hospital_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Hospital_2_Floor1_Room5 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hospital_2_Floor1_Room5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Hospital_2_Floor1_Room5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Hospital_2_Floor1_Room5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Hospital_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Hospital_2_Floor1_Room5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Hospital_2_Floor1_Room5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Hospital_2_Floor1_Room5,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital_2_Floor1_Room5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Hospital_2_Floor1_Room5 DSOA Space List, !- Name
  Hospital_2_Floor1_Room5_Space,          !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Hospital_2_Floor1_Room6,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  3979.12319462409,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Hospital_2_Floor1_Room6_Space,          !- Name
  Hospital_2_Floor1_Room6,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room6..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Hospital_2_Floor1_Room6,                !- Zone Name
  Hospital_2_Floor1_Room6_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room6..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  249.871945715088, 402.149447477251, 3.5, !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 3.5, !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room6..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room6,                !- Zone Name
  Hospital_2_Floor1_Room6_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room5..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  249.871945715088, 402.149447477251, 7,  !- X,Y,Z Vertex 1 {m}
  249.871945715088, 402.149447477251, 3.5, !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room6..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room6,                !- Zone Name
  Hospital_2_Floor1_Room6_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room9..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 1 {m}
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room6..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room6,                !- Zone Name
  Hospital_2_Floor1_Room6_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room7..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 1 {m}
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 2 {m}
  141.89293812184, 366.476097311538, 3.5, !- X,Y,Z Vertex 3 {m}
  141.89293812184, 366.476097311538, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room6..Face4,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Hospital_2_Floor1_Room6,                !- Zone Name
  Hospital_2_Floor1_Room6_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.89293812184, 366.476097311538, 7,   !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 3.5, !- X,Y,Z Vertex 2 {m}
  249.871945715088, 402.149447477251, 3.5, !- X,Y,Z Vertex 3 {m}
  249.871945715088, 402.149447477251, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hospital_2_Floor1_Room6..Face4_Glz0,    !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Hospital_2_Floor1_Room6..Face4,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  154.062352103598, 370.496543284871, 6.6055441711726, !- X,Y,Z Vertex 1 {m}
  154.062352103598, 370.496543284871, 3.8944558288274, !- X,Y,Z Vertex 2 {m}
  237.702531733329, 398.129001503917, 3.8944558288274, !- X,Y,Z Vertex 3 {m}
  237.702531733329, 398.129001503917, 6.6055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room6..Face5,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Hospital_2_Floor1_Room6,                !- Zone Name
  Hospital_2_Floor1_Room6_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room6..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 7,   !- X,Y,Z Vertex 2 {m}
  249.871945715088, 402.149447477251, 7,  !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Hospital_2_Floor1_Room6 Thermostat,     !- Name
  Hospital_2_Floor1_Room6,                !- Zone or ZoneList Name
  Hospital_2_Floor1_Room6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 14,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Hospital_2_Floor1_Room6 Thermostat Schedule, !- Name
  Hospital_2_Floor1_Room6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Hospital_2_Floor1_Room6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 14,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Hospital_2_Floor1_Room6,                !- Zone Name
  Hospital_2_Floor1_Room6 Equipment List, !- Zone Conditioning Equipment List Name
  Hospital_2_Floor1_Room6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Hospital_2_Floor1_Room6 Zone Air Node,  !- Zone Air Node Name
  Hospital_2_Floor1_Room6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Hospital_2_Floor1_Room6 Inlet Node List, !- Name
  Hospital_2_Floor1_Room6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Hospital_2_Floor1_Room6 Return Node List, !- Name
  Hospital_2_Floor1_Room6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Hospital_2_Floor1_Room6 VAV Terminal, !- Name
  Hospital_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Hospital_2_Floor1_Room6 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Hospital_2_Floor1_Room6 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Hospital_2_Floor1_Room6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Hospital_2_Floor1_Room6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Hospital_2_Floor1_Room6 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Hospital_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Hospital_2_Floor1_Room6 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hospital_2_Floor1_Room6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Hospital_2_Floor1_Room6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Hospital_2_Floor1_Room6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Hospital_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Hospital_2_Floor1_Room6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Hospital_2_Floor1_Room6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Hospital_2_Floor1_Room6,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital_2_Floor1_Room6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Hospital_2_Floor1_Room6 DSOA Space List, !- Name
  Hospital_2_Floor1_Room6_Space,          !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Hospital_2_Floor1_Room7,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1533.28008365824,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Hospital_2_Floor1_Room7_Space,          !- Name
  Hospital_2_Floor1_Room7,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room7..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Hospital_2_Floor1_Room7,                !- Zone Name
  Hospital_2_Floor1_Room7_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room7..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.89293812184, 366.476097311538, 3.5, !- X,Y,Z Vertex 1 {m}
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room7..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room7,                !- Zone Name
  Hospital_2_Floor1_Room7_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room6..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.89293812184, 366.476097311538, 7,   !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 3.5, !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room7..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room7,                !- Zone Name
  Hospital_2_Floor1_Room7_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room9..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 1 {m}
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room7..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room7,                !- Zone Name
  Hospital_2_Floor1_Room7_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room8..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 1 {m}
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 3 {m}
  155.369842388515, 324.849908725459, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room7..Face4,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Hospital_2_Floor1_Room7,                !- Zone Name
  Hospital_2_Floor1_Room7_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 1 {m}
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 2 {m}
  141.89293812184, 366.476097311538, 3.5, !- X,Y,Z Vertex 3 {m}
  141.89293812184, 366.476097311538, 7;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hospital_2_Floor1_Room7..Face4_Glz0,    !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Hospital_2_Floor1_Room7..Face4,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  153.850972833503, 329.541249502501, 6.6055441711726, !- X,Y,Z Vertex 1 {m}
  153.850972833503, 329.541249502501, 3.8944558288274, !- X,Y,Z Vertex 2 {m}
  143.411807676851, 361.784756534496, 3.8944558288274, !- X,Y,Z Vertex 3 {m}
  143.411807676851, 361.784756534496, 6.6055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room7..Face5,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Hospital_2_Floor1_Room7,                !- Zone Name
  Hospital_2_Floor1_Room7_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room7..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 1 {m}
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 3 {m}
  141.89293812184, 366.476097311538, 7;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Hospital_2_Floor1_Room7 Thermostat,     !- Name
  Hospital_2_Floor1_Room7,                !- Zone or ZoneList Name
  Hospital_2_Floor1_Room7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 15,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Hospital_2_Floor1_Room7 Thermostat Schedule, !- Name
  Hospital_2_Floor1_Room7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Hospital_2_Floor1_Room7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 15,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Hospital_2_Floor1_Room7,                !- Zone Name
  Hospital_2_Floor1_Room7 Equipment List, !- Zone Conditioning Equipment List Name
  Hospital_2_Floor1_Room7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Hospital_2_Floor1_Room7 Zone Air Node,  !- Zone Air Node Name
  Hospital_2_Floor1_Room7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Hospital_2_Floor1_Room7 Inlet Node List, !- Name
  Hospital_2_Floor1_Room7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Hospital_2_Floor1_Room7 Return Node List, !- Name
  Hospital_2_Floor1_Room7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Hospital_2_Floor1_Room7 VAV Terminal, !- Name
  Hospital_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Hospital_2_Floor1_Room7 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Hospital_2_Floor1_Room7 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Hospital_2_Floor1_Room7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Hospital_2_Floor1_Room7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Hospital_2_Floor1_Room7 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Hospital_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Hospital_2_Floor1_Room7 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hospital_2_Floor1_Room7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Hospital_2_Floor1_Room7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Hospital_2_Floor1_Room7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Hospital_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Hospital_2_Floor1_Room7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Hospital_2_Floor1_Room7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Hospital_2_Floor1_Room7,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital_2_Floor1_Room7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Hospital_2_Floor1_Room7 DSOA Space List, !- Name
  Hospital_2_Floor1_Room7_Space,          !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Hospital_2_Floor1_Room8,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  483.275242832255,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Hospital_2_Floor1_Room8_Space,          !- Name
  Hospital_2_Floor1_Room8,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room8..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Hospital_2_Floor1_Room8,                !- Zone Name
  Hospital_2_Floor1_Room8_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room8..Face5,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room8..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room8,                !- Zone Name
  Hospital_2_Floor1_Room8_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room7..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 1 {m}
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room8..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room8,                !- Zone Name
  Hospital_2_Floor1_Room8_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room9..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 1 {m}
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 3 {m}
  139.197453765962, 329.879157819966, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room8..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room8,                !- Zone Name
  Hospital_2_Floor1_Room8_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room1..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 2 {m}
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 3 {m}
  132.875553572767, 317.142173023868, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room8..Face4,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Hospital_2_Floor1_Room8,                !- Zone Name
  Hospital_2_Floor1_Room8_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 3 {m}
  155.369842388515, 324.849908725459, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Hospital_2_Floor1_Room8..Face4_Glz0,    !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Hospital_2_Floor1_Room8..Face4,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  135.410697383824, 318.010847673741, 6.6055441711726, !- X,Y,Z Vertex 1 {m}
  135.410697383824, 318.010847673741, 3.8944558288274, !- X,Y,Z Vertex 2 {m}
  152.834698577458, 323.981234075586, 3.8944558288274, !- X,Y,Z Vertex 3 {m}
  152.834698577458, 323.981234075586, 6.6055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room8..Face5,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Hospital_2_Floor1_Room8,                !- Zone Name
  Hospital_2_Floor1_Room8_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room8..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Hospital_2_Floor1_Room8 Thermostat,     !- Name
  Hospital_2_Floor1_Room8,                !- Zone or ZoneList Name
  Hospital_2_Floor1_Room8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 16,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Hospital_2_Floor1_Room8 Thermostat Schedule, !- Name
  Hospital_2_Floor1_Room8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Hospital_2_Floor1_Room8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 16,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Hospital_2_Floor1_Room8,                !- Zone Name
  Hospital_2_Floor1_Room8 Equipment List, !- Zone Conditioning Equipment List Name
  Hospital_2_Floor1_Room8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Hospital_2_Floor1_Room8 Zone Air Node,  !- Zone Air Node Name
  Hospital_2_Floor1_Room8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Hospital_2_Floor1_Room8 Inlet Node List, !- Name
  Hospital_2_Floor1_Room8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Hospital_2_Floor1_Room8 Return Node List, !- Name
  Hospital_2_Floor1_Room8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Hospital_2_Floor1_Room8 VAV Terminal, !- Name
  Hospital_2_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Hospital_2_Floor1_Room8 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Hospital_2_Floor1_Room8 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Hospital_2_Floor1_Room8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Hospital_2_Floor1_Room8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Hospital_2_Floor1_Room8 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Hospital_2_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Hospital_2_Floor1_Room8 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hospital_2_Floor1_Room8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Hospital_2_Floor1_Room8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Hospital_2_Floor1_Room8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Hospital_2_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Hospital_2_Floor1_Room8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Hospital_2_Floor1_Room8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Hospital_2_Floor1_Room8,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital_2_Floor1_Room8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Hospital_2_Floor1_Room8 DSOA Space List, !- Name
  Hospital_2_Floor1_Room8_Space,          !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Hospital_2_Floor1_Room9,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  13943.1308624844,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Hospital_2_Floor1_Room9_Space,          !- Name
  Hospital_2_Floor1_Room9,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room9..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Hospital_2_Floor1_Room9,                !- Zone Name
  Hospital_2_Floor1_Room9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Hospital_2_Floor1_Room9..Face9,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 1 {m}
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 4 {m}
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 5 {m}
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 6 {m}
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 7 {m}
  135.344566847342, 402.721098740334, 3.5; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room9..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room9,                !- Zone Name
  Hospital_2_Floor1_Room9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room2..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 2 {m}
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 3 {m}
  105.957577794097, 430.436983900004, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room9..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room9,                !- Zone Name
  Hospital_2_Floor1_Room9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room1..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 1 {m}
  105.957577794097, 430.436983900004, 3.5, !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 3 {m}
  139.197453765962, 329.879157819966, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room9..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room9,                !- Zone Name
  Hospital_2_Floor1_Room9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room8..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 3.5, !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room9..Face4,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room9,                !- Zone Name
  Hospital_2_Floor1_Room9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room7..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 1 {m}
  142.827786733897, 331.123102327606, 3.5, !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room9..Face5,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room9,                !- Zone Name
  Hospital_2_Floor1_Room9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room6..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 1 {m}
  129.317291165458, 372.853044552831, 3.5, !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room9..Face6,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room9,                !- Zone Name
