  Hospital_2_Floor1_Room9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room5..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 1 {m}
  237.239412690622, 408.507601096788, 3.5, !- X,Y,Z Vertex 2 {m}
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 3 {m}
  228.935141689001, 433.640689709349, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room9..Face7,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room9,                !- Zone Name
  Hospital_2_Floor1_Room9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room4..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 3.5, !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 3 {m}
  135.344566847342, 402.721098740334, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room9..Face8,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Hospital_2_Floor1_Room9,                !- Zone Name
  Hospital_2_Floor1_Room9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room3..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 1 {m}
  135.344566847342, 402.721098740334, 3.5, !- X,Y,Z Vertex 2 {m}
  124.715149828497, 436.633926541294, 3.5, !- X,Y,Z Vertex 3 {m}
  124.715149828497, 436.633926541294, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Hospital_2_Floor1_Room9..Face9,         !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Hospital_2_Floor1_Room9,                !- Zone Name
  Hospital_2_Floor1_Room9_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room9..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 4 {m}
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 5 {m}
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 6 {m}
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 7 {m}
  124.715149828497, 436.633926541294, 7;  !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  Hospital_2_Floor1_Room9 Thermostat,     !- Name
  Hospital_2_Floor1_Room9,                !- Zone or ZoneList Name
  Hospital_2_Floor1_Room9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 17,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Hospital_2_Floor1_Room9 Thermostat Schedule, !- Name
  Hospital_2_Floor1_Room9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Hospital_2_Floor1_Room9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 17,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Hospital_2_Floor1_Room9,                !- Zone Name
  Hospital_2_Floor1_Room9 Equipment List, !- Zone Conditioning Equipment List Name
  Hospital_2_Floor1_Room9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Hospital_2_Floor1_Room9 Zone Air Node,  !- Zone Air Node Name
  Hospital_2_Floor1_Room9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Hospital_2_Floor1_Room9 Inlet Node List, !- Name
  Hospital_2_Floor1_Room9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Hospital_2_Floor1_Room9 Return Node List, !- Name
  Hospital_2_Floor1_Room9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Hospital_2_Floor1_Room9 VAV Terminal, !- Name
  Hospital_2_Floor1_Room9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Hospital_2_Floor1_Room9 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Hospital_2_Floor1_Room9 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Hospital_2_Floor1_Room9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Hospital_2_Floor1_Room9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Hospital_2_Floor1_Room9 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Hospital_2_Floor1_Room9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Hospital_2_Floor1_Room9 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hospital_2_Floor1_Room9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Hospital_2_Floor1_Room9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Hospital_2_Floor1_Room9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Hospital_2_Floor1_Room9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Hospital_2_Floor1_Room9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Hospital_2_Floor1_Room9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Hospital_2_Floor1_Room9,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital_2_Floor1_Room9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Hospital_2_Floor1_Room9 DSOA Space List, !- Name
  Hospital_2_Floor1_Room9_Space,          !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Hospital_2_Floor1_Room1,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  4058.76441413845,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Hospital_2_Floor1_Room1_Space,      !- Name
  Top_Hospital_2_Floor1_Room1,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room1..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Hospital_2_Floor1_Room1,            !- Zone Name
  Top_Hospital_2_Floor1_Room1_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room1..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 2 {m}
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room1..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room1,            !- Zone Name
  Top_Hospital_2_Floor1_Room1_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room8..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  132.875553572767, 317.142173023868, 10.5, !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 3 {m}
  139.197453765962, 329.879157819966, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room1..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room1,            !- Zone Name
  Top_Hospital_2_Floor1_Room1_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room9..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.197453765962, 329.879157819966, 10.5, !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 2 {m}
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 3 {m}
  105.957577794097, 430.436983900004, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room1..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room1,            !- Zone Name
  Top_Hospital_2_Floor1_Room1_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room2..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 10.5, !- X,Y,Z Vertex 1 {m}
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 2 {m}
  93.3238128709246, 436.794757348341, 7,  !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room1..Face4,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Hospital_2_Floor1_Room1,            !- Zone Name
  Top_Hospital_2_Floor1_Room1_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 10.5, !- X,Y,Z Vertex 1 {m}
  93.3238128709246, 436.794757348341, 7,  !- X,Y,Z Vertex 2 {m}
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 3 {m}
  132.875553572767, 317.142173023868, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Hospital_2_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Hospital_2_Floor1_Room1..Face4,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  97.7813599166709, 423.309711828041, 10.1055441711726, !- X,Y,Z Vertex 1 {m}
  97.7813599166709, 423.309711828041, 7.3944558288274, !- X,Y,Z Vertex 2 {m}
  128.418006527021, 330.627218544169, 7.3944558288274, !- X,Y,Z Vertex 3 {m}
  128.418006527021, 330.627218544169, 10.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room1..Face5,     !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Hospital_2_Floor1_Room1,            !- Zone Name
  Top_Hospital_2_Floor1_Room1_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 10.5, !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 10.5, !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 10.5, !- X,Y,Z Vertex 3 {m}
  105.957577794097, 430.436983900004, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Hospital_2_Floor1_Room1 Thermostat, !- Name
  Top_Hospital_2_Floor1_Room1,            !- Zone or ZoneList Name
  Top_Hospital_2_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 18,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Hospital_2_Floor1_Room1 Thermostat Schedule, !- Name
  Top_Hospital_2_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Hospital_2_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 18,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Hospital_2_Floor1_Room1,            !- Zone Name
  Top_Hospital_2_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Hospital_2_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Hospital_2_Floor1_Room1 Zone Air Node, !- Zone Air Node Name
  Top_Hospital_2_Floor1_Room1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Hospital_2_Floor1_Room1 Inlet Node List, !- Name
  Top_Hospital_2_Floor1_Room1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Hospital_2_Floor1_Room1 Return Node List, !- Name
  Top_Hospital_2_Floor1_Room1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Hospital_2_Floor1_Room1 VAV Terminal, !- Name
  Top_Hospital_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Hospital_2_Floor1_Room1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Hospital_2_Floor1_Room1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Hospital_2_Floor1_Room1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Hospital_2_Floor1_Room1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Hospital_2_Floor1_Room1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Hospital_2_Floor1_Room1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Hospital_2_Floor1_Room1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Hospital_2_Floor1_Room1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Hospital_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Hospital_2_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Hospital_2_Floor1_Room1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Hospital_2_Floor1_Room1,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Hospital_2_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Hospital_2_Floor1_Room1 DSOA Space List, !- Name
  Top_Hospital_2_Floor1_Room1_Space,      !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Hospital_2_Floor1_Room2,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1044.15043298183,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Hospital_2_Floor1_Room2_Space,      !- Name
  Top_Hospital_2_Floor1_Room2,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room2..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Hospital_2_Floor1_Room2,            !- Zone Name
  Top_Hospital_2_Floor1_Room2_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room2..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 7,  !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 2 {m}
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room2..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room2,            !- Zone Name
  Top_Hospital_2_Floor1_Room2_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room1..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 10.5, !- X,Y,Z Vertex 1 {m}
  93.3238128709246, 436.794757348341, 7,  !- X,Y,Z Vertex 2 {m}
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 3 {m}
  105.957577794097, 430.436983900004, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room2..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room2,            !- Zone Name
  Top_Hospital_2_Floor1_Room2_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room9..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 10.5, !- X,Y,Z Vertex 1 {m}
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 2 {m}
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 3 {m}
  124.715149828497, 436.633926541294, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room2..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room2,            !- Zone Name
  Top_Hospital_2_Floor1_Room2_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room3..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  124.715149828497, 436.633926541294, 10.5, !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 2 {m}
  131.220291495596, 449.314624200685, 7,  !- X,Y,Z Vertex 3 {m}
  131.220291495596, 449.314624200685, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room2..Face4,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Hospital_2_Floor1_Room2,            !- Zone Name
  Top_Hospital_2_Floor1_Room2_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 10.5, !- X,Y,Z Vertex 1 {m}
  131.220291495596, 449.314624200685, 7,  !- X,Y,Z Vertex 2 {m}
  93.3238128709246, 436.794757348341, 7,  !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Hospital_2_Floor1_Room2..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Hospital_2_Floor1_Room2..Face4,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  126.949295242586, 447.903614356099, 10.1055441711726, !- X,Y,Z Vertex 1 {m}
  126.949295242586, 447.903614356099, 7.3944558288274, !- X,Y,Z Vertex 2 {m}
  97.5948091239346, 438.205767192927, 7.3944558288274, !- X,Y,Z Vertex 3 {m}
  97.5948091239346, 438.205767192927, 10.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room2..Face5,     !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Hospital_2_Floor1_Room2,            !- Zone Name
  Top_Hospital_2_Floor1_Room2_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 10.5, !- X,Y,Z Vertex 1 {m}
  105.957577794097, 430.436983900004, 10.5, !- X,Y,Z Vertex 2 {m}
  124.715149828497, 436.633926541294, 10.5, !- X,Y,Z Vertex 3 {m}
  131.220291495596, 449.314624200685, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Hospital_2_Floor1_Room2 Thermostat, !- Name
  Top_Hospital_2_Floor1_Room2,            !- Zone or ZoneList Name
  Top_Hospital_2_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 19,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Hospital_2_Floor1_Room2 Thermostat Schedule, !- Name
  Top_Hospital_2_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Hospital_2_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 19,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Hospital_2_Floor1_Room2,            !- Zone Name
  Top_Hospital_2_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Hospital_2_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Hospital_2_Floor1_Room2 Zone Air Node, !- Zone Air Node Name
  Top_Hospital_2_Floor1_Room2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Hospital_2_Floor1_Room2 Inlet Node List, !- Name
  Top_Hospital_2_Floor1_Room2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Hospital_2_Floor1_Room2 Return Node List, !- Name
  Top_Hospital_2_Floor1_Room2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Hospital_2_Floor1_Room2 VAV Terminal, !- Name
  Top_Hospital_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Hospital_2_Floor1_Room2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Hospital_2_Floor1_Room2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Hospital_2_Floor1_Room2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Hospital_2_Floor1_Room2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Hospital_2_Floor1_Room2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Hospital_2_Floor1_Room2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Hospital_2_Floor1_Room2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Hospital_2_Floor1_Room2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Hospital_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Hospital_2_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Hospital_2_Floor1_Room2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Hospital_2_Floor1_Room2,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Hospital_2_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Hospital_2_Floor1_Room2 DSOA Space List, !- Name
  Top_Hospital_2_Floor1_Room2_Space,      !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Hospital_2_Floor1_Room3,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1243.88651032162,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Hospital_2_Floor1_Room3_Space,      !- Name
  Top_Hospital_2_Floor1_Room3,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room3..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Hospital_2_Floor1_Room3,            !- Zone Name
  Top_Hospital_2_Floor1_Room3_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room3..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 7,  !- X,Y,Z Vertex 1 {m}
  141.849706906399, 415.401801530134, 7,  !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 3 {m}
  124.715149828497, 436.633926541294, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room3..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room3,            !- Zone Name
  Top_Hospital_2_Floor1_Room3_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room2..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 10.5, !- X,Y,Z Vertex 1 {m}
  131.220291495596, 449.314624200685, 7,  !- X,Y,Z Vertex 2 {m}
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 3 {m}
  124.715149828497, 436.633926541294, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room3..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room3,            !- Zone Name
  Top_Hospital_2_Floor1_Room3_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room9..Face8,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  124.715149828497, 436.633926541294, 10.5, !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 3 {m}
  135.344566847342, 402.721098740334, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room3..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room3,            !- Zone Name
  Top_Hospital_2_Floor1_Room3_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room4..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.344566847342, 402.721098740334, 10.5, !- X,Y,Z Vertex 1 {m}
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 2 {m}
  141.849706906399, 415.401801530134, 7,  !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room3..Face4,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Hospital_2_Floor1_Room3,            !- Zone Name
  Top_Hospital_2_Floor1_Room3_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.849706906399, 415.401801530134, 10.5, !- X,Y,Z Vertex 1 {m}
  141.849706906399, 415.401801530134, 7,  !- X,Y,Z Vertex 2 {m}
  131.220291495596, 449.314624200685, 7,  !- X,Y,Z Vertex 3 {m}
  131.220291495596, 449.314624200685, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Hospital_2_Floor1_Room3..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Hospital_2_Floor1_Room3..Face4,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  140.651754087594, 419.223833122817, 10.1055441711726, !- X,Y,Z Vertex 1 {m}
  140.651754087594, 419.223833122817, 7.3944558288274, !- X,Y,Z Vertex 2 {m}
  132.418244314402, 445.492592608002, 7.3944558288274, !- X,Y,Z Vertex 3 {m}
  132.418244314402, 445.492592608002, 10.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room3..Face5,     !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Hospital_2_Floor1_Room3,            !- Zone Name
  Top_Hospital_2_Floor1_Room3_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 10.5, !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 10.5, !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 10.5, !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Hospital_2_Floor1_Room3 Thermostat, !- Name
  Top_Hospital_2_Floor1_Room3,            !- Zone or ZoneList Name
  Top_Hospital_2_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 20,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Hospital_2_Floor1_Room3 Thermostat Schedule, !- Name
  Top_Hospital_2_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Hospital_2_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 20,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Hospital_2_Floor1_Room3,            !- Zone Name
  Top_Hospital_2_Floor1_Room3 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Hospital_2_Floor1_Room3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Hospital_2_Floor1_Room3 Zone Air Node, !- Zone Air Node Name
  Top_Hospital_2_Floor1_Room3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Hospital_2_Floor1_Room3 Inlet Node List, !- Name
  Top_Hospital_2_Floor1_Room3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Hospital_2_Floor1_Room3 Return Node List, !- Name
  Top_Hospital_2_Floor1_Room3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Hospital_2_Floor1_Room3 VAV Terminal, !- Name
  Top_Hospital_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Hospital_2_Floor1_Room3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Hospital_2_Floor1_Room3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Hospital_2_Floor1_Room3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Hospital_2_Floor1_Room3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Hospital_2_Floor1_Room3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Hospital_2_Floor1_Room3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Hospital_2_Floor1_Room3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Hospital_2_Floor1_Room3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Hospital_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Hospital_2_Floor1_Room3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Hospital_2_Floor1_Room3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Hospital_2_Floor1_Room3,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Hospital_2_Floor1_Room3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Hospital_2_Floor1_Room3 DSOA Space List, !- Name
  Top_Hospital_2_Floor1_Room3_Space,      !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Hospital_2_Floor1_Room4,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  3447.08998574106,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Hospital_2_Floor1_Room4_Space,      !- Name
  Top_Hospital_2_Floor1_Room4,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room4..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Hospital_2_Floor1_Room4,            !- Zone Name
  Top_Hospital_2_Floor1_Room4_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room4..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 7,  !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room4..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room4,            !- Zone Name
  Top_Hospital_2_Floor1_Room4_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room3..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.849706906399, 415.401801530134, 10.5, !- X,Y,Z Vertex 1 {m}
  141.849706906399, 415.401801530134, 7,  !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 3 {m}
  135.344566847342, 402.721098740334, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room4..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room4,            !- Zone Name
  Top_Hospital_2_Floor1_Room4_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room9..Face7,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.344566847342, 402.721098740334, 10.5, !- X,Y,Z Vertex 1 {m}
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 2 {m}
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 3 {m}
  228.935141689001, 433.640689709349, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room4..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room4,            !- Zone Name
  Top_Hospital_2_Floor1_Room4_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room5..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  228.935141689001, 433.640689709349, 10.5, !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 2 {m}
  235.293078854073, 446.272760964626, 7,  !- X,Y,Z Vertex 3 {m}
  235.293078854073, 446.272760964626, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room4..Face4,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Hospital_2_Floor1_Room4,            !- Zone Name
  Top_Hospital_2_Floor1_Room4_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 10.5, !- X,Y,Z Vertex 1 {m}
  235.293078854073, 446.272760964626, 7,  !- X,Y,Z Vertex 2 {m}
  141.849706906399, 415.401801530134, 7,  !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Hospital_2_Floor1_Room4..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Hospital_2_Floor1_Room4..Face4,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  224.761855216917, 442.793552424503, 10.1055441711726, !- X,Y,Z Vertex 1 {m}
  224.761855216917, 442.793552424503, 7.3944558288274, !- X,Y,Z Vertex 2 {m}
  152.380930543555, 418.881010070257, 7.3944558288274, !- X,Y,Z Vertex 3 {m}
  152.380930543555, 418.881010070257, 10.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room4..Face5,     !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Hospital_2_Floor1_Room4,            !- Zone Name
  Top_Hospital_2_Floor1_Room4_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.849706906399, 415.401801530134, 10.5, !- X,Y,Z Vertex 1 {m}
  135.344566847342, 402.721098740334, 10.5, !- X,Y,Z Vertex 2 {m}
  228.935141689001, 433.640689709349, 10.5, !- X,Y,Z Vertex 3 {m}
  235.293078854073, 446.272760964626, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Hospital_2_Floor1_Room4 Thermostat, !- Name
  Top_Hospital_2_Floor1_Room4,            !- Zone or ZoneList Name
  Top_Hospital_2_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 21,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Hospital_2_Floor1_Room4 Thermostat Schedule, !- Name
  Top_Hospital_2_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Hospital_2_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 21,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Hospital_2_Floor1_Room4,            !- Zone Name
  Top_Hospital_2_Floor1_Room4 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Hospital_2_Floor1_Room4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Hospital_2_Floor1_Room4 Zone Air Node, !- Zone Air Node Name
  Top_Hospital_2_Floor1_Room4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Hospital_2_Floor1_Room4 Inlet Node List, !- Name
  Top_Hospital_2_Floor1_Room4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Hospital_2_Floor1_Room4 Return Node List, !- Name
  Top_Hospital_2_Floor1_Room4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Hospital_2_Floor1_Room4 VAV Terminal, !- Name
  Top_Hospital_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Hospital_2_Floor1_Room4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Hospital_2_Floor1_Room4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Hospital_2_Floor1_Room4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Hospital_2_Floor1_Room4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Hospital_2_Floor1_Room4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Hospital_2_Floor1_Room4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Hospital_2_Floor1_Room4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Hospital_2_Floor1_Room4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Hospital_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Hospital_2_Floor1_Room4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Hospital_2_Floor1_Room4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Hospital_2_Floor1_Room4,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Hospital_2_Floor1_Room4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Hospital_2_Floor1_Room4 DSOA Space List, !- Name
  Top_Hospital_2_Floor1_Room4_Space,      !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Hospital_2_Floor1_Room5,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1276.43124149705,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Hospital_2_Floor1_Room5_Space,      !- Name
  Top_Hospital_2_Floor1_Room5,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room5..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Hospital_2_Floor1_Room5,            !- Zone Name
  Top_Hospital_2_Floor1_Room5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room5..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 7,  !- X,Y,Z Vertex 1 {m}
  249.871945715088, 402.149447477251, 7,  !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 3 {m}
  228.935141689001, 433.640689709349, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room5..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room5,            !- Zone Name
  Top_Hospital_2_Floor1_Room5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room4..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 10.5, !- X,Y,Z Vertex 1 {m}
  235.293078854073, 446.272760964626, 7,  !- X,Y,Z Vertex 2 {m}
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 3 {m}
  228.935141689001, 433.640689709349, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room5..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room5,            !- Zone Name
  Top_Hospital_2_Floor1_Room5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room9..Face6,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  228.935141689001, 433.640689709349, 10.5, !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room5..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room5,            !- Zone Name
  Top_Hospital_2_Floor1_Room5_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room6..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  237.239412690622, 408.507601096788, 10.5, !- X,Y,Z Vertex 1 {m}
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 2 {m}
  249.871945715088, 402.149447477251, 7,  !- X,Y,Z Vertex 3 {m}
  249.871945715088, 402.149447477251, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room5..Face4,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Hospital_2_Floor1_Room5,            !- Zone Name
  Top_Hospital_2_Floor1_Room5_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  249.871945715088, 402.149447477251, 10.5, !- X,Y,Z Vertex 1 {m}
  249.871945715088, 402.149447477251, 7,  !- X,Y,Z Vertex 2 {m}
  235.293078854073, 446.272760964626, 7,  !- X,Y,Z Vertex 3 {m}
  235.293078854073, 446.272760964626, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Hospital_2_Floor1_Room5..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Hospital_2_Floor1_Room5..Face4,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  248.228883140509, 407.122218389329, 10.1055441711726, !- X,Y,Z Vertex 1 {m}
  248.228883140509, 407.122218389329, 7.3944558288274, !- X,Y,Z Vertex 2 {m}
  236.936141428652, 441.299990052547, 7.3944558288274, !- X,Y,Z Vertex 3 {m}
  236.936141428652, 441.299990052547, 10.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room5..Face5,     !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Hospital_2_Floor1_Room5,            !- Zone Name
  Top_Hospital_2_Floor1_Room5_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 10.5, !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 10.5, !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 10.5, !- X,Y,Z Vertex 3 {m}
  249.871945715088, 402.149447477251, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Hospital_2_Floor1_Room5 Thermostat, !- Name
  Top_Hospital_2_Floor1_Room5,            !- Zone or ZoneList Name
  Top_Hospital_2_Floor1_Room5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 22,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Hospital_2_Floor1_Room5 Thermostat Schedule, !- Name
  Top_Hospital_2_Floor1_Room5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Hospital_2_Floor1_Room5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 22,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Hospital_2_Floor1_Room5,            !- Zone Name
  Top_Hospital_2_Floor1_Room5 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Hospital_2_Floor1_Room5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Hospital_2_Floor1_Room5 Zone Air Node, !- Zone Air Node Name
  Top_Hospital_2_Floor1_Room5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Hospital_2_Floor1_Room5 Inlet Node List, !- Name
  Top_Hospital_2_Floor1_Room5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Hospital_2_Floor1_Room5 Return Node List, !- Name
  Top_Hospital_2_Floor1_Room5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Hospital_2_Floor1_Room5 VAV Terminal, !- Name
  Top_Hospital_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Hospital_2_Floor1_Room5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Hospital_2_Floor1_Room5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Hospital_2_Floor1_Room5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Hospital_2_Floor1_Room5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Hospital_2_Floor1_Room5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Hospital_2_Floor1_Room5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Hospital_2_Floor1_Room5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Hospital_2_Floor1_Room5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Hospital_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Hospital_2_Floor1_Room5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Hospital_2_Floor1_Room5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Hospital_2_Floor1_Room5,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Hospital_2_Floor1_Room5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Hospital_2_Floor1_Room5 DSOA Space List, !- Name
  Top_Hospital_2_Floor1_Room5_Space,      !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Hospital_2_Floor1_Room6,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  3979.12319462409,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Hospital_2_Floor1_Room6_Space,      !- Name
  Top_Hospital_2_Floor1_Room6,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room6..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Hospital_2_Floor1_Room6,            !- Zone Name
  Top_Hospital_2_Floor1_Room6_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room6..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  249.871945715088, 402.149447477251, 7,  !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 7,   !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room6..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room6,            !- Zone Name
  Top_Hospital_2_Floor1_Room6_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room5..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  249.871945715088, 402.149447477251, 10.5, !- X,Y,Z Vertex 1 {m}
  249.871945715088, 402.149447477251, 7,  !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room6..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room6,            !- Zone Name
  Top_Hospital_2_Floor1_Room6_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room9..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  237.239412690622, 408.507601096788, 10.5, !- X,Y,Z Vertex 1 {m}
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room6..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room6,            !- Zone Name
  Top_Hospital_2_Floor1_Room6_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room7..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 10.5, !- X,Y,Z Vertex 1 {m}
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 2 {m}
  141.89293812184, 366.476097311538, 7,   !- X,Y,Z Vertex 3 {m}
  141.89293812184, 366.476097311538, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room6..Face4,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Hospital_2_Floor1_Room6,            !- Zone Name
  Top_Hospital_2_Floor1_Room6_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.89293812184, 366.476097311538, 10.5, !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 7,   !- X,Y,Z Vertex 2 {m}
  249.871945715088, 402.149447477251, 7,  !- X,Y,Z Vertex 3 {m}
  249.871945715088, 402.149447477251, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Hospital_2_Floor1_Room6..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Hospital_2_Floor1_Room6..Face4,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  154.062352103598, 370.496543284871, 10.1055441711726, !- X,Y,Z Vertex 1 {m}
  154.062352103598, 370.496543284871, 7.3944558288274, !- X,Y,Z Vertex 2 {m}
  237.702531733329, 398.129001503917, 7.3944558288274, !- X,Y,Z Vertex 3 {m}
  237.702531733329, 398.129001503917, 10.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room6..Face5,     !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Hospital_2_Floor1_Room6,            !- Zone Name
  Top_Hospital_2_Floor1_Room6_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 10.5, !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 10.5, !- X,Y,Z Vertex 2 {m}
  249.871945715088, 402.149447477251, 10.5, !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Hospital_2_Floor1_Room6 Thermostat, !- Name
  Top_Hospital_2_Floor1_Room6,            !- Zone or ZoneList Name
  Top_Hospital_2_Floor1_Room6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 23,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Hospital_2_Floor1_Room6 Thermostat Schedule, !- Name
  Top_Hospital_2_Floor1_Room6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Hospital_2_Floor1_Room6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 23,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Hospital_2_Floor1_Room6,            !- Zone Name
  Top_Hospital_2_Floor1_Room6 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Hospital_2_Floor1_Room6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Hospital_2_Floor1_Room6 Zone Air Node, !- Zone Air Node Name
  Top_Hospital_2_Floor1_Room6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Hospital_2_Floor1_Room6 Inlet Node List, !- Name
  Top_Hospital_2_Floor1_Room6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Hospital_2_Floor1_Room6 Return Node List, !- Name
  Top_Hospital_2_Floor1_Room6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Hospital_2_Floor1_Room6 VAV Terminal, !- Name
  Top_Hospital_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Hospital_2_Floor1_Room6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Hospital_2_Floor1_Room6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Hospital_2_Floor1_Room6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Hospital_2_Floor1_Room6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Hospital_2_Floor1_Room6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Hospital_2_Floor1_Room6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Hospital_2_Floor1_Room6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Hospital_2_Floor1_Room6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Hospital_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Hospital_2_Floor1_Room6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Hospital_2_Floor1_Room6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Hospital_2_Floor1_Room6,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Hospital_2_Floor1_Room6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Hospital_2_Floor1_Room6 DSOA Space List, !- Name
  Top_Hospital_2_Floor1_Room6_Space,      !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Hospital_2_Floor1_Room7,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1533.28008365824,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Hospital_2_Floor1_Room7_Space,      !- Name
  Top_Hospital_2_Floor1_Room7,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room7..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Hospital_2_Floor1_Room7,            !- Zone Name
  Top_Hospital_2_Floor1_Room7_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room7..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.89293812184, 366.476097311538, 7,   !- X,Y,Z Vertex 1 {m}
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room7..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room7,            !- Zone Name
  Top_Hospital_2_Floor1_Room7_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room6..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.89293812184, 366.476097311538, 10.5, !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 7,   !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room7..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room7,            !- Zone Name
  Top_Hospital_2_Floor1_Room7_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room9..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 10.5, !- X,Y,Z Vertex 1 {m}
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room7..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room7,            !- Zone Name
  Top_Hospital_2_Floor1_Room7_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room8..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  142.827786733897, 331.123102327606, 10.5, !- X,Y,Z Vertex 1 {m}
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 3 {m}
  155.369842388515, 324.849908725459, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room7..Face4,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Hospital_2_Floor1_Room7,            !- Zone Name
  Top_Hospital_2_Floor1_Room7_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  155.369842388515, 324.849908725459, 10.5, !- X,Y,Z Vertex 1 {m}
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 2 {m}
  141.89293812184, 366.476097311538, 7,   !- X,Y,Z Vertex 3 {m}
  141.89293812184, 366.476097311538, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Hospital_2_Floor1_Room7..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Hospital_2_Floor1_Room7..Face4,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  153.850972833503, 329.541249502501, 10.1055441711726, !- X,Y,Z Vertex 1 {m}
  153.850972833503, 329.541249502501, 7.3944558288274, !- X,Y,Z Vertex 2 {m}
  143.411807676851, 361.784756534496, 7.3944558288274, !- X,Y,Z Vertex 3 {m}
  143.411807676851, 361.784756534496, 10.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room7..Face5,     !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Hospital_2_Floor1_Room7,            !- Zone Name
  Top_Hospital_2_Floor1_Room7_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 10.5, !- X,Y,Z Vertex 1 {m}
  142.827786733897, 331.123102327606, 10.5, !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 10.5, !- X,Y,Z Vertex 3 {m}
  141.89293812184, 366.476097311538, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Hospital_2_Floor1_Room7 Thermostat, !- Name
  Top_Hospital_2_Floor1_Room7,            !- Zone or ZoneList Name
  Top_Hospital_2_Floor1_Room7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 24,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Hospital_2_Floor1_Room7 Thermostat Schedule, !- Name
  Top_Hospital_2_Floor1_Room7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Hospital_2_Floor1_Room7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 24,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Hospital_2_Floor1_Room7,            !- Zone Name
  Top_Hospital_2_Floor1_Room7 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Hospital_2_Floor1_Room7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Hospital_2_Floor1_Room7 Zone Air Node, !- Zone Air Node Name
  Top_Hospital_2_Floor1_Room7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Hospital_2_Floor1_Room7 Inlet Node List, !- Name
  Top_Hospital_2_Floor1_Room7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Hospital_2_Floor1_Room7 Return Node List, !- Name
  Top_Hospital_2_Floor1_Room7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Hospital_2_Floor1_Room7 VAV Terminal, !- Name
  Top_Hospital_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Hospital_2_Floor1_Room7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Hospital_2_Floor1_Room7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Hospital_2_Floor1_Room7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Hospital_2_Floor1_Room7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Hospital_2_Floor1_Room7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Hospital_2_Floor1_Room7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Hospital_2_Floor1_Room7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Hospital_2_Floor1_Room7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Hospital_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Hospital_2_Floor1_Room7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Hospital_2_Floor1_Room7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Hospital_2_Floor1_Room7,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Hospital_2_Floor1_Room7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Hospital_2_Floor1_Room7 DSOA Space List, !- Name
  Top_Hospital_2_Floor1_Room7_Space,      !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Hospital_2_Floor1_Room8,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  483.275242832255,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Hospital_2_Floor1_Room8_Space,      !- Name
  Top_Hospital_2_Floor1_Room8,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room8..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Hospital_2_Floor1_Room8,            !- Zone Name
  Top_Hospital_2_Floor1_Room8_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room8..Face5,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room8..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room8,            !- Zone Name
  Top_Hospital_2_Floor1_Room8_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room7..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  155.369842388515, 324.849908725459, 10.5, !- X,Y,Z Vertex 1 {m}
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room8..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room8,            !- Zone Name
  Top_Hospital_2_Floor1_Room8_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room9..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  142.827786733897, 331.123102327606, 10.5, !- X,Y,Z Vertex 1 {m}
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 3 {m}
  139.197453765962, 329.879157819966, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room8..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room8,            !- Zone Name
  Top_Hospital_2_Floor1_Room8_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room1..Face1,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.197453765962, 329.879157819966, 10.5, !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 2 {m}
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 3 {m}
  132.875553572767, 317.142173023868, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room8..Face4,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Hospital_2_Floor1_Room8,            !- Zone Name
  Top_Hospital_2_Floor1_Room8_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  132.875553572767, 317.142173023868, 10.5, !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 3 {m}
  155.369842388515, 324.849908725459, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Hospital_2_Floor1_Room8..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Hospital_2_Floor1_Room8..Face4,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  135.410697383824, 318.010847673741, 10.1055441711726, !- X,Y,Z Vertex 1 {m}
  135.410697383824, 318.010847673741, 7.3944558288274, !- X,Y,Z Vertex 2 {m}
  152.834698577458, 323.981234075586, 7.3944558288274, !- X,Y,Z Vertex 3 {m}
  152.834698577458, 323.981234075586, 10.1055441711726; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room8..Face5,     !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Hospital_2_Floor1_Room8,            !- Zone Name
  Top_Hospital_2_Floor1_Room8_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.197453765962, 329.879157819966, 10.5, !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 10.5, !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 10.5, !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Hospital_2_Floor1_Room8 Thermostat, !- Name
  Top_Hospital_2_Floor1_Room8,            !- Zone or ZoneList Name
  Top_Hospital_2_Floor1_Room8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 25,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Hospital_2_Floor1_Room8 Thermostat Schedule, !- Name
  Top_Hospital_2_Floor1_Room8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Hospital_2_Floor1_Room8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 25,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Hospital_2_Floor1_Room8,            !- Zone Name
  Top_Hospital_2_Floor1_Room8 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Hospital_2_Floor1_Room8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Hospital_2_Floor1_Room8 Zone Air Node, !- Zone Air Node Name
  Top_Hospital_2_Floor1_Room8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Hospital_2_Floor1_Room8 Inlet Node List, !- Name
  Top_Hospital_2_Floor1_Room8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Hospital_2_Floor1_Room8 Return Node List, !- Name
  Top_Hospital_2_Floor1_Room8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Hospital_2_Floor1_Room8 VAV Terminal, !- Name
  Top_Hospital_2_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Hospital_2_Floor1_Room8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Hospital_2_Floor1_Room8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Hospital_2_Floor1_Room8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Hospital_2_Floor1_Room8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Hospital_2_Floor1_Room8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Hospital_2_Floor1_Room8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Hospital_2_Floor1_Room8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Hospital_2_Floor1_Room8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Hospital_2_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Hospital_2_Floor1_Room8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Hospital_2_Floor1_Room8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Hospital_2_Floor1_Room8,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Hospital_2_Floor1_Room8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Hospital_2_Floor1_Room8 DSOA Space List, !- Name
  Top_Hospital_2_Floor1_Room8_Space,      !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Hospital_2_Floor1_Room9,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  13943.1308624844,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Hospital_2_Floor1_Room9_Space,      !- Name
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Outpatient Building;                    !- Space Type

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room9..Face0,     !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  Top_Hospital_2_Floor1_Room9_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Hospital_2_Floor1_Room9..Face9,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 1 {m}
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 4 {m}
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 5 {m}
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 6 {m}
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 7 {m}
  135.344566847342, 402.721098740334, 7;  !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room9..Face1,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  Top_Hospital_2_Floor1_Room9_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room2..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  124.715149828497, 436.633926541294, 10.5, !- X,Y,Z Vertex 1 {m}
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 2 {m}
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 3 {m}
  105.957577794097, 430.436983900004, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room9..Face2,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  Top_Hospital_2_Floor1_Room9_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room1..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 10.5, !- X,Y,Z Vertex 1 {m}
  105.957577794097, 430.436983900004, 7,  !- X,Y,Z Vertex 2 {m}
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 3 {m}
  139.197453765962, 329.879157819966, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room9..Face3,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  Top_Hospital_2_Floor1_Room9_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room8..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.197453765962, 329.879157819966, 10.5, !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 7,  !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 3 {m}
  142.827786733897, 331.123102327606, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room9..Face4,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  Top_Hospital_2_Floor1_Room9_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room7..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  142.827786733897, 331.123102327606, 10.5, !- X,Y,Z Vertex 1 {m}
  142.827786733897, 331.123102327606, 7,  !- X,Y,Z Vertex 2 {m}
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room9..Face5,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  Top_Hospital_2_Floor1_Room9_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room6..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.317291165458, 372.853044552831, 10.5, !- X,Y,Z Vertex 1 {m}
  129.317291165458, 372.853044552831, 7,  !- X,Y,Z Vertex 2 {m}
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 3 {m}
  237.239412690622, 408.507601096788, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room9..Face6,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  Top_Hospital_2_Floor1_Room9_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room5..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  237.239412690622, 408.507601096788, 10.5, !- X,Y,Z Vertex 1 {m}
  237.239412690622, 408.507601096788, 7,  !- X,Y,Z Vertex 2 {m}
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 3 {m}
  228.935141689001, 433.640689709349, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room9..Face7,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  Top_Hospital_2_Floor1_Room9_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room4..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  228.935141689001, 433.640689709349, 10.5, !- X,Y,Z Vertex 1 {m}
  228.935141689001, 433.640689709349, 7,  !- X,Y,Z Vertex 2 {m}
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 3 {m}
  135.344566847342, 402.721098740334, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room9..Face8,     !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  Top_Hospital_2_Floor1_Room9_Space,      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Hospital_2_Floor1_Room3..Face2,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  135.344566847342, 402.721098740334, 10.5, !- X,Y,Z Vertex 1 {m}
  135.344566847342, 402.721098740334, 7,  !- X,Y,Z Vertex 2 {m}
  124.715149828497, 436.633926541294, 7,  !- X,Y,Z Vertex 3 {m}
  124.715149828497, 436.633926541294, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Hospital_2_Floor1_Room9..Face9,     !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  Top_Hospital_2_Floor1_Room9_Space,      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.957577794097, 430.436983900004, 10.5, !- X,Y,Z Vertex 1 {m}
  139.197453765962, 329.879157819966, 10.5, !- X,Y,Z Vertex 2 {m}
  142.827786733897, 331.123102327606, 10.5, !- X,Y,Z Vertex 3 {m}
  129.317291165458, 372.853044552831, 10.5, !- X,Y,Z Vertex 4 {m}
  237.239412690622, 408.507601096788, 10.5, !- X,Y,Z Vertex 5 {m}
  228.935141689001, 433.640689709349, 10.5, !- X,Y,Z Vertex 6 {m}
  135.344566847342, 402.721098740334, 10.5, !- X,Y,Z Vertex 7 {m}
  124.715149828497, 436.633926541294, 10.5; !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  Top_Hospital_2_Floor1_Room9 Thermostat, !- Name
  Top_Hospital_2_Floor1_Room9,            !- Zone or ZoneList Name
  Top_Hospital_2_Floor1_Room9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Outpatient Building_Setpoint 26,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Hospital_2_Floor1_Room9 Thermostat Schedule, !- Name
  Top_Hospital_2_Floor1_Room9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Hospital_2_Floor1_Room9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Building_Setpoint 26,        !- Name
  Outpatient Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Outpatient Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  Top_Hospital_2_Floor1_Room9 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Hospital_2_Floor1_Room9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Hospital_2_Floor1_Room9 Zone Air Node, !- Zone Air Node Name
  Top_Hospital_2_Floor1_Room9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Hospital_2_Floor1_Room9 Inlet Node List, !- Name
  Top_Hospital_2_Floor1_Room9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Hospital_2_Floor1_Room9 Return Node List, !- Name
  Top_Hospital_2_Floor1_Room9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Hospital_2_Floor1_Room9 VAV Terminal, !- Name
  Top_Hospital_2_Floor1_Room9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Hospital_2_Floor1_Room9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Hospital_2_Floor1_Room9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Hospital_2_Floor1_Room9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Hospital_2_Floor1_Room9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Hospital_2_Floor1_Room9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Hospital_2_Floor1_Room9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Hospital_2_Floor1_Room9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Hospital_2_Floor1_Room9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Hospital_2_Floor1_Room9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Hospital_2_Floor1_Room9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Hospital_2_Floor1_Room9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Hospital_2_Floor1_Room9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Hospital_2_Floor1_Room9,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Hospital_2_Floor1_Room9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Hospital_2_Floor1_Room9 DSOA Space List, !- Name
  Top_Hospital_2_Floor1_Room9_Space,      !- Space Name 1
  Outpatient Building_Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R2,                  !- Name
  MediumSmooth,                           !- Roughness
  0.35222036761977,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R31,                 !- Name
  MediumSmooth,                           !- Roughness
  5.45941569810643,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R7,                  !- Name
  MediumSmooth,                           !- Roughness
  1.23277128666919,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999331244337846,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999331244337846,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Typical IEAD Roof-R32,                  !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation-R31,                 !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall-R8, !- Name
  Typical Insulation-R7,                  !- Layer 1
  8 in. Concrete Block Basement Wall;     !- Layer 2

Construction,
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Name
  Typical Insulation-R4,                  !- Layer 1
  8 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door-R2,        !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation-R2;                  !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation-R24,                 !- Layer 3
  5/8 in. Gypsum Board,                   !- Layer 4
  Typical Carpet Pad;                     !- Layer 5

Construction,
  Typical Insulated Steel Framed Exterior Wall-R19, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation-R17,                 !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Overhead Door-R2,               !- Name
  Typical Insulation-R2;                  !- Layer 1

Construction,
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0038,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_Electric Equipment Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.296719055620448,                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.495266426768747,                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.494454425956746,                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.296719055620448;                      !- Value Until Time 4

Schedule:Day:Interval,
  Outpatient Building_Electric Equipment Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.296719055620448,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.494454425956746,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.988792851797491,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.989836852841492,                      !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.990996854001494,                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.495544827047147,                      !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.297809456710849,                      !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.297252656154048,                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.296719055620448;                      !- Value Until Time 9

Schedule:Day:Interval,
  Outpatient Building_Electric Equipment Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.296719055620448,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.495266426768747,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.495405626907947,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.792565482969195,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.792124682528395,                      !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.495521627023947,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.494918426420746,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.494454425956746,                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.296719055620448;                      !- Value Until Time 9

Schedule:Day:Interval,
  Outpatient Building_Electric Equipment Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.301624001624002,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.501160001160001,                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.501160001160001,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.301624001624002;                      !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Electric Equipment Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.299419999419999,                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.498955998955999,                      !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.798259998259998,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.498955998955999,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.299419999419999;                      !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Gas Equipment Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.3;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Outpatient Building_Gas Equipment Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Gas Equipment Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Gas Equipment Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Gas Equipment Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Infiltration Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_Infiltration Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_Infiltration Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_Infiltration Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_Infiltration Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_Infiltration Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_Infiltration Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_Lighting Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.048846722026722,                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.095003913983914,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.048846722026722;                      !- Value Until Time 3

Schedule:Day:Interval,
  Outpatient Building_Lighting Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.095003913983914,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.285011741951742,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.570023483903484,                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.855035225855226,                      !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.570023483903484,                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.285011741951742,                      !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.095003913983914;                      !- Value Until Time 7

Schedule:Day:Interval,
  Outpatient Building_Lighting Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.095003913983914,                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.285011741951742,                      !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.380015655935656,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.285011741951742,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.095003913983914;                      !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Lighting Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.1;                                    !- Value Until Time 7

Schedule:Day:Interval,
  Outpatient Building_Lighting Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_People_Act Schedule_Hol, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_People_Act Schedule_SmrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_People_Act Schedule_WntrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_People_Occ Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Outpatient Building_People_Occ Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  Outpatient Building_People_Occ Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_People_Occ Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  Outpatient Building_People_Occ Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.01,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Outpatient Building_Service Hot Water Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.01,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Outpatient Building_Service Hot Water Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.17,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.58,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.66,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.78,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.82,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.71,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.78,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.74,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.63,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.41,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.01;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Outpatient Building_Service Hot Water Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.24,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.23,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.01;                                   !- Value Until Time 8

Schedule:Day:Interval,
  Outpatient Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.17,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.58,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.66,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.78,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.82,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.71,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.78,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.74,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.63,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.41,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.01;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Outpatient Building_Service Hot Water Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.17,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.58,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.66,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.78,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.82,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.71,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.78,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.74,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.63,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.41,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.01;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Outpatient Building_Service Hot Water Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.01,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Outpatient Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.24,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.23,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.01;                                   !- Value Until Time 8

Schedule:Day:Interval,
  Outpatient Building_Service Hot Water Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.24,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.23,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.01;                                   !- Value Until Time 8

Schedule:Day:Interval,
  Outpatient Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  24.4582470582471,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24.3174335174335,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24.4582470582471;                       !- Value Until Time 3

Schedule:Day:Interval,
  Outpatient Building_Setpoint_ClgSetp Schedule_Monday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  24.4582470582471,                       !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  23.5710785710786,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  22.9463549463549,                       !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  22.0591864591865,                       !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  22.2,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  24.4582470582471;                       !- Value Until Time 6

Schedule:Day:Interval,
  Outpatient Building_Setpoint_ClgSetp Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  24.4582470582471,                       !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  23.5710785710786,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  22.9463549463549,                       !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  22.0591864591865,                       !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  24.3174335174335,                       !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  24.4582470582471;                       !- Value Until Time 6

Schedule:Day:Interval,
  Outpatient Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  24.8989030989031,                       !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  22.2,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  22.0591864591865,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  22.2,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  24.8989030989031;                       !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  24.8989030989031,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  24.7580895580896,                       !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  22.0591864591865,                       !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24.7580895580896,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  24.8989030989031;                       !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Outpatient Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  18.3,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  19.3602833602834,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.9386197386197,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  20.9989030989031,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  18.3;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Setpoint_HtgSetp Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  18.3,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  19.3602833602834,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.9386197386197,                       !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  20.9989030989031,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  18.3;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Outpatient Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  18.3,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  20.9989030989031,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Outpatient Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18.3,                                   !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  20.9989030989031,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.17,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.58,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.66,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.78,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.82,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.71,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.78,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.74,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.63,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.41,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.01;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.24,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.23,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.01;                                   !- Value Until Time 8

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Week:Daily,
  0.049999999999999996 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.049999999999999996 Hot Water Latent Fraction, !- Name
  ,                                       !- Schedule Type Limits Name
  0.049999999999999996 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  0.19999999999999998 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.19999999999999998 Hot Water Sensible Fraction, !- Name
  ,                                       !- Schedule Type Limits Name
  0.19999999999999998 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  22C Ambient Condition Week Rule - Jan1-Dec31, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 21,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  22C Ambient Condition,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  22C Ambient Condition Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  59.999999999999986C Hot Water Week Rule - Jan1-Dec31, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  59.999999999999986C Hot Water,          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  59.999999999999986C Hot Water Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60C Hot Water Week Rule - Jan1-Dec31,   !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60C Hot Water,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  60C Hot Water Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On_Day Schedule,                 !- Sunday Schedule:Day Name
  Always On_Day Schedule,                 !- Monday Schedule:Day Name
  Always On_Day Schedule,                 !- Tuesday Schedule:Day Name
  Always On_Day Schedule,                 !- Wednesday Schedule:Day Name
  Always On_Day Schedule,                 !- Thursday Schedule:Day Name
  Always On_Day Schedule,                 !- Friday Schedule:Day Name
  Always On_Day Schedule,                 !- Saturday Schedule:Day Name
  Always On_Day Schedule,                 !- Holiday Schedule:Day Name
  Always On_Day Schedule,                 !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Outpatient Building_Infiltration Schedule Week Rule - Jan1-Dec31, !- Name
  Outpatient Building_Infiltration Schedule_Sunday, !- Sunday Schedule:Day Name
  Outpatient Building_Infiltration Schedule_Sunday, !- Monday Schedule:Day Name
  Outpatient Building_Infiltration Schedule_Sunday, !- Tuesday Schedule:Day Name
  Outpatient Building_Infiltration Schedule_Sunday, !- Wednesday Schedule:Day Name
  Outpatient Building_Infiltration Schedule_Sunday, !- Thursday Schedule:Day Name
  Outpatient Building_Infiltration Schedule_Sunday, !- Friday Schedule:Day Name
  Outpatient Building_Infiltration Schedule_Sunday, !- Saturday Schedule:Day Name
  Outpatient Building_Infiltration Schedule_Hol 1, !- Holiday Schedule:Day Name
  Outpatient Building_Infiltration Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Outpatient Building_Infiltration Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Outpatient Building_Infiltration Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Outpatient Building_Infiltration Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Building_Infiltration Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Outpatient Building_Infiltration Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Outpatient Building_Service Hot Water Schedule Week Rule - Jan1-Dec31, !- Name
  Outpatient Building_Service Hot Water Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Outpatient Building_Service Hot Water Schedule_Hol 1, !- Holiday Schedule:Day Name
  Outpatient Building_Service Hot Water Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Outpatient Building_Service Hot Water Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Outpatient Building_Service Hot Water Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Outpatient Building_Service Hot Water Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Outpatient Building_Service Hot Water Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Outpatient Building_Service Hot Water Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  27 Zone VAV,                            !- Name
  27 Zone VAV Controllers,                !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  27 Zone VAV Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  27 Zone VAV Supply Inlet Node,          !- Supply Side Inlet Node Name
  27 Zone VAV Demand Outlet Node,         !- Demand Side Outlet Node Name
  27 Zone VAV Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  27 Zone VAV Supply Outlet Nodes,        !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  27 Zone VAV Supply Outlet Nodes,        !- Name
  27 Zone VAV Supply Outlet Node;         !- Node Name 1

NodeList,
  27 Zone VAV Demand Inlet Nodes,         !- Name
  27 Zone VAV Demand Inlet Node;          !- Node Name 1

Sizing:System,
  27 Zone VAV,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  27 Zone VAV Controllers,                !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  27 Zone VAV Clg Coil Controller,        !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  27 Zone VAV Main Htg Coil Controller;   !- Controller Name 2

Controller:WaterCoil,
  27 Zone VAV Clg Coil Controller,        !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  27 Zone VAV Clg Coil Outlet Air Node,   !- Sensor Node Name
  27 Zone VAV Clg Coil Inlet Water Node,  !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  27 Zone VAV Main Htg Coil Controller,   !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  27 Zone VAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  27 Zone VAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  27 Zone VAV Supply Branches,            !- Name
  27 Zone VAV Main Branch;                !- Branch Name 1

Branch,
  27 Zone VAV Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  27 Zone VAV OA System,                  !- Component Name 1
  27 Zone VAV Supply Inlet Node,          !- Component Inlet Node Name 1
  27 Zone VAV Mixed Air Node,             !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  27 Zone VAV Clg Coil,                   !- Component Name 2
  27 Zone VAV Mixed Air Node,             !- Component Inlet Node Name 2
  27 Zone VAV Clg Coil Outlet Air Node,   !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  27 Zone VAV Main Htg Coil,              !- Component Name 3
  27 Zone VAV Clg Coil Outlet Air Node,   !- Component Inlet Node Name 3
  27 Zone VAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  27 Zone VAV Fan,                        !- Component Name 4
  27 Zone VAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  27 Zone VAV Supply Outlet Node;         !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  27 Zone VAV OA System,                  !- Name
  27 Zone VAV OA System Controller List,  !- Controller List Name
  27 Zone VAV OA System Equipment List;   !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  27 Zone VAV OA System Controller List,  !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  27 Zone VAV OA Controller;              !- Controller Name 1

Controller:OutdoorAir,
  27 Zone VAV OA Controller,              !- Name
  27 Zone VAV Relief Air Node,            !- Relief Air Outlet Node Name
  27 Zone VAV Supply Inlet Node,          !- Return Air Node Name
  27 Zone VAV Mixed Air Node,             !- Mixed Air Node Name
  27 Zone VAV Outdoor Air Node,           !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  27 Zone VAV Vent Controller,            !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  27 Zone VAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  27 Zone VAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  27 Zone VAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  27 Zone VAV Outdoor Air Node;           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  27 Zone VAV OA System Equipment List,   !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  27 Zone VAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  27 Zone VAV OA System Outdoor Air Mixer, !- Name
  27 Zone VAV Mixed Air Node,             !- Mixed Air Node Name
  27 Zone VAV Outdoor Air Node,           !- Outdoor Air Stream Node Name
  27 Zone VAV Relief Air Node,            !- Relief Air Stream Node Name
  27 Zone VAV Supply Inlet Node;          !- Return Air Stream Node Name

SetpointManager:MixedAir,
  27 Zone VAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  27 Zone VAV Supply Outlet Node,         !- Reference Setpoint Node Name
  27 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  27 Zone VAV Supply Outlet Node,         !- Fan Outlet Node Name
  27 Zone VAV Mixed Air Node;             !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  27 Zone VAV Clg Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  27 Zone VAV Clg Coil Inlet Water Node,  !- Water Inlet Node Name
  27 Zone VAV Clg Coil Outlet Water Node, !- Water Outlet Node Name
  27 Zone VAV Mixed Air Node,             !- Air Inlet Node Name
  27 Zone VAV Clg Coil Outlet Air Node,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  27 Zone VAV Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  27 Zone VAV Supply Outlet Node,         !- Reference Setpoint Node Name
  27 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  27 Zone VAV Supply Outlet Node,         !- Fan Outlet Node Name
  27 Zone VAV Clg Coil Outlet Air Node;   !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  27 Zone VAV Main Htg Coil,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  27 Zone VAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  27 Zone VAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  27 Zone VAV Clg Coil Outlet Air Node,   !- Air Inlet Node Name
  27 Zone VAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  27 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  27 Zone VAV Supply Outlet Node,         !- Reference Setpoint Node Name
  27 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  27 Zone VAV Supply Outlet Node,         !- Fan Outlet Node Name
  27 Zone VAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  27 Zone VAV Fan,                        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.616555555555556,                      !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  27 Zone VAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  27 Zone VAV Supply Outlet Node,         !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  27 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  27 Zone VAV Supply Outlet Node;         !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  27 Zone VAV 27 Zone VAV Demand Inlet Node Supply Path, !- Name
  27 Zone VAV Demand Inlet Node,          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  27 Zone VAV Demand Inlet Node,          !- Inlet Node Name
  Ground_Hospital_2_Floor1_Room1 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Ground_Hospital_2_Floor1_Room2 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Ground_Hospital_2_Floor1_Room3 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Ground_Hospital_2_Floor1_Room4 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Ground_Hospital_2_Floor1_Room5 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Ground_Hospital_2_Floor1_Room6 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Ground_Hospital_2_Floor1_Room7 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Ground_Hospital_2_Floor1_Room8 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Ground_Hospital_2_Floor1_Room9 VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  Hospital_2_Floor1_Room1 VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  Hospital_2_Floor1_Room2 VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  Hospital_2_Floor1_Room3 VAV Terminal Inlet Air Node, !- Outlet Node Name 12
  Hospital_2_Floor1_Room4 VAV Terminal Inlet Air Node, !- Outlet Node Name 13
  Hospital_2_Floor1_Room5 VAV Terminal Inlet Air Node, !- Outlet Node Name 14
  Hospital_2_Floor1_Room6 VAV Terminal Inlet Air Node, !- Outlet Node Name 15
  Hospital_2_Floor1_Room7 VAV Terminal Inlet Air Node, !- Outlet Node Name 16
  Hospital_2_Floor1_Room8 VAV Terminal Inlet Air Node, !- Outlet Node Name 17
  Hospital_2_Floor1_Room9 VAV Terminal Inlet Air Node, !- Outlet Node Name 18
  Top_Hospital_2_Floor1_Room1 VAV Terminal Inlet Air Node, !- Outlet Node Name 19
  Top_Hospital_2_Floor1_Room2 VAV Terminal Inlet Air Node, !- Outlet Node Name 20
  Top_Hospital_2_Floor1_Room3 VAV Terminal Inlet Air Node, !- Outlet Node Name 21
  Top_Hospital_2_Floor1_Room4 VAV Terminal Inlet Air Node, !- Outlet Node Name 22
  Top_Hospital_2_Floor1_Room5 VAV Terminal Inlet Air Node, !- Outlet Node Name 23
  Top_Hospital_2_Floor1_Room6 VAV Terminal Inlet Air Node, !- Outlet Node Name 24
  Top_Hospital_2_Floor1_Room7 VAV Terminal Inlet Air Node, !- Outlet Node Name 25
  Top_Hospital_2_Floor1_Room8 VAV Terminal Inlet Air Node, !- Outlet Node Name 26
  Top_Hospital_2_Floor1_Room9 VAV Terminal Inlet Air Node; !- Outlet Node Name 27

AirLoopHVAC:ReturnPath,
  27 Zone VAV Return Path,                !- Name
  27 Zone VAV Demand Outlet Node,         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  27 Zone VAV Demand Outlet Node,         !- Outlet Node Name
  Ground_Hospital_2_Floor1_Room1 Return Air Node, !- Inlet Node Name 1
  Ground_Hospital_2_Floor1_Room2 Return Air Node, !- Inlet Node Name 2
  Ground_Hospital_2_Floor1_Room3 Return Air Node, !- Inlet Node Name 3
  Ground_Hospital_2_Floor1_Room4 Return Air Node, !- Inlet Node Name 4
  Ground_Hospital_2_Floor1_Room5 Return Air Node, !- Inlet Node Name 5
  Ground_Hospital_2_Floor1_Room6 Return Air Node, !- Inlet Node Name 6
  Ground_Hospital_2_Floor1_Room7 Return Air Node, !- Inlet Node Name 7
  Ground_Hospital_2_Floor1_Room8 Return Air Node, !- Inlet Node Name 8
  Ground_Hospital_2_Floor1_Room9 Return Air Node, !- Inlet Node Name 9
  Hospital_2_Floor1_Room1 Return Air Node, !- Inlet Node Name 10
  Hospital_2_Floor1_Room2 Return Air Node, !- Inlet Node Name 11
  Hospital_2_Floor1_Room3 Return Air Node, !- Inlet Node Name 12
  Hospital_2_Floor1_Room4 Return Air Node, !- Inlet Node Name 13
  Hospital_2_Floor1_Room5 Return Air Node, !- Inlet Node Name 14
  Hospital_2_Floor1_Room6 Return Air Node, !- Inlet Node Name 15
  Hospital_2_Floor1_Room7 Return Air Node, !- Inlet Node Name 16
  Hospital_2_Floor1_Room8 Return Air Node, !- Inlet Node Name 17
  Hospital_2_Floor1_Room9 Return Air Node, !- Inlet Node Name 18
  Top_Hospital_2_Floor1_Room1 Return Air Node, !- Inlet Node Name 19
  Top_Hospital_2_Floor1_Room2 Return Air Node, !- Inlet Node Name 20
  Top_Hospital_2_Floor1_Room3 Return Air Node, !- Inlet Node Name 21
  Top_Hospital_2_Floor1_Room4 Return Air Node, !- Inlet Node Name 22
  Top_Hospital_2_Floor1_Room5 Return Air Node, !- Inlet Node Name 23
  Top_Hospital_2_Floor1_Room6 Return Air Node, !- Inlet Node Name 24
  Top_Hospital_2_Floor1_Room7 Return Air Node, !- Inlet Node Name 25
  Top_Hospital_2_Floor1_Room8 Return Air Node, !- Inlet Node Name 26
  Top_Hospital_2_Floor1_Room9 Return Air Node; !- Inlet Node Name 27

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0, !- Component Name 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2019 WaterCooled  Rotary Screw Chiller 0, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.7655737704918,                        !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Cooling Capacity Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.89,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.74,                                   !- Minimum Curve Output {BasedOnField A4}
  1.27;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.35;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 4
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  27 Zone VAV Clg Coil,                   !- Component Name 1
  27 Zone VAV Clg Coil Inlet Water Node,  !- Component Inlet Node Name 1
  27 Zone VAV Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0; !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower, !- Component Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Component Inlet Node Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Propeller or Axial Variable Speed Fan Open Cooling Tower, !- Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Water Inlet Node Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  23.8,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  29.3555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0, !- Component Name 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower; !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  90.1-2019 Boiler,                       !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  90.1-2019 Boiler,                       !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.84,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with No Minimum Turndown,        !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Cubic,
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Branch 25,        !- Branch Name 26
  Hot Water Loop Demand Branch 26,        !- Branch Name 27
  Hot Water Loop Demand Branch 27,        !- Branch Name 28
  Hot Water Loop Demand Branch 28,        !- Branch Name 29
  Hot Water Loop Demand Branch 29,        !- Branch Name 30
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 31
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 32

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Outlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Outlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Outlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Outlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Outlet Branch Name 29
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 30

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Inlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Inlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Inlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Inlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Inlet Branch Name 29
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 30

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  27 Zone VAV Main Htg Coil,              !- Component Name 1
  27 Zone VAV Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  27 Zone VAV Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Ground_Hospital_2_Floor1_Room1 Reheat Coil, !- Component Name 1
  Ground_Hospital_2_Floor1_Room1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Ground_Hospital_2_Floor1_Room1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Ground_Hospital_2_Floor1_Room2 Reheat Coil, !- Component Name 1
  Ground_Hospital_2_Floor1_Room2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Ground_Hospital_2_Floor1_Room2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Ground_Hospital_2_Floor1_Room3 Reheat Coil, !- Component Name 1
  Ground_Hospital_2_Floor1_Room3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Ground_Hospital_2_Floor1_Room3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Ground_Hospital_2_Floor1_Room4 Reheat Coil, !- Component Name 1
  Ground_Hospital_2_Floor1_Room4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Ground_Hospital_2_Floor1_Room4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Ground_Hospital_2_Floor1_Room5 Reheat Coil, !- Component Name 1
  Ground_Hospital_2_Floor1_Room5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Ground_Hospital_2_Floor1_Room5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Ground_Hospital_2_Floor1_Room6 Reheat Coil, !- Component Name 1
  Ground_Hospital_2_Floor1_Room6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Ground_Hospital_2_Floor1_Room6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Ground_Hospital_2_Floor1_Room7 Reheat Coil, !- Component Name 1
  Ground_Hospital_2_Floor1_Room7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Ground_Hospital_2_Floor1_Room7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Ground_Hospital_2_Floor1_Room8 Reheat Coil, !- Component Name 1
  Ground_Hospital_2_Floor1_Room8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Ground_Hospital_2_Floor1_Room8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Ground_Hospital_2_Floor1_Room9 Reheat Coil, !- Component Name 1
  Ground_Hospital_2_Floor1_Room9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Ground_Hospital_2_Floor1_Room9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hospital_2_Floor1_Room1 Reheat Coil,    !- Component Name 1
  Hospital_2_Floor1_Room1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hospital_2_Floor1_Room1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hospital_2_Floor1_Room2 Reheat Coil,    !- Component Name 1
  Hospital_2_Floor1_Room2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hospital_2_Floor1_Room2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hospital_2_Floor1_Room3 Reheat Coil,    !- Component Name 1
  Hospital_2_Floor1_Room3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hospital_2_Floor1_Room3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hospital_2_Floor1_Room4 Reheat Coil,    !- Component Name 1
  Hospital_2_Floor1_Room4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hospital_2_Floor1_Room4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hospital_2_Floor1_Room5 Reheat Coil,    !- Component Name 1
  Hospital_2_Floor1_Room5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hospital_2_Floor1_Room5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hospital_2_Floor1_Room6 Reheat Coil,    !- Component Name 1
  Hospital_2_Floor1_Room6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hospital_2_Floor1_Room6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hospital_2_Floor1_Room7 Reheat Coil,    !- Component Name 1
  Hospital_2_Floor1_Room7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hospital_2_Floor1_Room7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hospital_2_Floor1_Room8 Reheat Coil,    !- Component Name 1
  Hospital_2_Floor1_Room8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hospital_2_Floor1_Room8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hospital_2_Floor1_Room9 Reheat Coil,    !- Component Name 1
  Hospital_2_Floor1_Room9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hospital_2_Floor1_Room9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Top_Hospital_2_Floor1_Room1 Reheat Coil, !- Component Name 1
  Top_Hospital_2_Floor1_Room1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Top_Hospital_2_Floor1_Room1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Top_Hospital_2_Floor1_Room2 Reheat Coil, !- Component Name 1
  Top_Hospital_2_Floor1_Room2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Top_Hospital_2_Floor1_Room2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Top_Hospital_2_Floor1_Room3 Reheat Coil, !- Component Name 1
  Top_Hospital_2_Floor1_Room3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Top_Hospital_2_Floor1_Room3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Top_Hospital_2_Floor1_Room4 Reheat Coil, !- Component Name 1
  Top_Hospital_2_Floor1_Room4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Top_Hospital_2_Floor1_Room4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 25,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Top_Hospital_2_Floor1_Room5 Reheat Coil, !- Component Name 1
  Top_Hospital_2_Floor1_Room5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Top_Hospital_2_Floor1_Room5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 26,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Top_Hospital_2_Floor1_Room6 Reheat Coil, !- Component Name 1
  Top_Hospital_2_Floor1_Room6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Top_Hospital_2_Floor1_Room6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 27,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Top_Hospital_2_Floor1_Room7 Reheat Coil, !- Component Name 1
  Top_Hospital_2_Floor1_Room7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Top_Hospital_2_Floor1_Room7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 28,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Top_Hospital_2_Floor1_Room8 Reheat Coil, !- Component Name 1
  Top_Hospital_2_Floor1_Room8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Top_Hospital_2_Floor1_Room8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 29,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Top_Hospital_2_Floor1_Room9 Reheat Coil, !- Component Name 1
  Top_Hospital_2_Floor1_Room9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Top_Hospital_2_Floor1_Room9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  90.1-2019 Boiler;                       !- Equipment Name 1

PlantLoop,
  SHW Loop default_district_shw,          !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SHW Loop default_district_shw Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 2,                                 !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 1,                                 !- Plant Side Inlet Node Name
  Node 2,                                 !- Plant Side Outlet Node Name
  SHW Loop default_district_shw Supply Branches, !- Plant Side Branch List Name
  SHW Loop default_district_shw Supply Connector List, !- Plant Side Connector List Name
  Node 4,                                 !- Demand Side Inlet Node Name
  Node 5,                                 !- Demand Side Outlet Node Name
  SHW Loop default_district_shw Demand Branches, !- Demand Side Branch List Name
  SHW Loop default_district_shw Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  SHW Loop default_district_shw,          !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SHW Loop default_district_shw Supply Branches, !- Name
  SHW Loop default_district_shw Supply Inlet Branch, !- Branch Name 1
  SHW Loop default_district_shw Supply Branch 1, !- Branch Name 2
  SHW Loop default_district_shw Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  SHW Loop default_district_shw Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHW Loop default_district_shw Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHW Loop default_district_shw Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SHW Loop default_district_shw Supply Splitter, !- Name
  SHW Loop default_district_shw Supply Inlet Branch, !- Inlet Branch Name
  SHW Loop default_district_shw Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  SHW Loop default_district_shw Supply Mixer, !- Name
  SHW Loop default_district_shw Supply Outlet Branch, !- Outlet Branch Name
  SHW Loop default_district_shw Supply Branch 1; !- Inlet Branch Name 1

Branch,
  SHW Loop default_district_shw Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  SHW Pump1,                              !- Component Name 1
  Node 1,                                 !- Component Inlet Node Name 1
  Node 7;                                 !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  SHW Pump1,                              !- Name
  Node 1,                                 !- Inlet Node Name
  Node 7,                                 !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  Water Systems;                          !- End-Use Subcategory

Branch,
  SHW Loop default_district_shw Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Ideal Service Hot Water Heater,         !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Ideal Service Hot Water Heater,         !- Name
  0,                                      !- Tank Volume {m3}
  Schedule Ruleset 2,                     !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Modulate,                               !- Heater Control Type
  1000000,                                !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  DistrictHeatingWater,                   !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeatingWater,                   !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeatingWater,                   !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  22C Ambient Condition,                  !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 3,                                 !- Use Side Inlet Node Name
  Node 8,                                 !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  Ideal Service Hot Water Heater,         !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  SHW Loop default_district_shw Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop default_district_shw Supply Outlet Pipe, !- Component Name 1
  SHW Loop default_district_shw Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 2;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop default_district_shw Supply Outlet Pipe, !- Name
  SHW Loop default_district_shw Supply Outlet Pipe Node, !- Inlet Node Name
  Node 2;                                 !- Outlet Node Name

BranchList,
  SHW Loop default_district_shw Demand Branches, !- Name
  SHW Loop default_district_shw Demand Inlet Branch, !- Branch Name 1
  SHW Loop default_district_shw Demand Branch 1, !- Branch Name 2
  SHW Loop default_district_shw Demand Branch 2, !- Branch Name 3
  SHW Loop default_district_shw Demand Branch 3, !- Branch Name 4
  SHW Loop default_district_shw Demand Branch 4, !- Branch Name 5
  SHW Loop default_district_shw Demand Branch 5, !- Branch Name 6
  SHW Loop default_district_shw Demand Branch 6, !- Branch Name 7
  SHW Loop default_district_shw Demand Branch 7, !- Branch Name 8
  SHW Loop default_district_shw Demand Branch 8, !- Branch Name 9
  SHW Loop default_district_shw Demand Branch 9, !- Branch Name 10
  SHW Loop default_district_shw Demand Branch 10, !- Branch Name 11
  SHW Loop default_district_shw Demand Branch 11, !- Branch Name 12
  SHW Loop default_district_shw Demand Branch 12, !- Branch Name 13
  SHW Loop default_district_shw Demand Branch 13, !- Branch Name 14
  SHW Loop default_district_shw Demand Branch 14, !- Branch Name 15
  SHW Loop default_district_shw Demand Branch 15, !- Branch Name 16
  SHW Loop default_district_shw Demand Branch 16, !- Branch Name 17
  SHW Loop default_district_shw Demand Branch 17, !- Branch Name 18
  SHW Loop default_district_shw Demand Branch 18, !- Branch Name 19
  SHW Loop default_district_shw Demand Branch 19, !- Branch Name 20
  SHW Loop default_district_shw Demand Branch 20, !- Branch Name 21
  SHW Loop default_district_shw Demand Branch 21, !- Branch Name 22
  SHW Loop default_district_shw Demand Branch 22, !- Branch Name 23
  SHW Loop default_district_shw Demand Branch 23, !- Branch Name 24
  SHW Loop default_district_shw Demand Branch 24, !- Branch Name 25
  SHW Loop default_district_shw Demand Branch 25, !- Branch Name 26
  SHW Loop default_district_shw Demand Branch 26, !- Branch Name 27
  SHW Loop default_district_shw Demand Branch 27, !- Branch Name 28
  SHW Loop default_district_shw Demand Bypass Branch, !- Branch Name 29
  SHW Loop default_district_shw Demand Outlet Branch; !- Branch Name 30

ConnectorList,
  SHW Loop default_district_shw Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHW Loop default_district_shw Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHW Loop default_district_shw Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SHW Loop default_district_shw Demand Splitter, !- Name
  SHW Loop default_district_shw Demand Inlet Branch, !- Inlet Branch Name
  SHW Loop default_district_shw Demand Branch 1, !- Outlet Branch Name 1
  SHW Loop default_district_shw Demand Branch 2, !- Outlet Branch Name 2
  SHW Loop default_district_shw Demand Branch 3, !- Outlet Branch Name 3
  SHW Loop default_district_shw Demand Branch 4, !- Outlet Branch Name 4
  SHW Loop default_district_shw Demand Branch 5, !- Outlet Branch Name 5
  SHW Loop default_district_shw Demand Branch 6, !- Outlet Branch Name 6
  SHW Loop default_district_shw Demand Branch 7, !- Outlet Branch Name 7
  SHW Loop default_district_shw Demand Branch 8, !- Outlet Branch Name 8
  SHW Loop default_district_shw Demand Branch 9, !- Outlet Branch Name 9
  SHW Loop default_district_shw Demand Branch 10, !- Outlet Branch Name 10
  SHW Loop default_district_shw Demand Branch 11, !- Outlet Branch Name 11
  SHW Loop default_district_shw Demand Branch 12, !- Outlet Branch Name 12
  SHW Loop default_district_shw Demand Branch 13, !- Outlet Branch Name 13
  SHW Loop default_district_shw Demand Branch 14, !- Outlet Branch Name 14
  SHW Loop default_district_shw Demand Branch 15, !- Outlet Branch Name 15
  SHW Loop default_district_shw Demand Branch 16, !- Outlet Branch Name 16
  SHW Loop default_district_shw Demand Branch 17, !- Outlet Branch Name 17
  SHW Loop default_district_shw Demand Branch 18, !- Outlet Branch Name 18
  SHW Loop default_district_shw Demand Branch 19, !- Outlet Branch Name 19
  SHW Loop default_district_shw Demand Branch 20, !- Outlet Branch Name 20
  SHW Loop default_district_shw Demand Branch 21, !- Outlet Branch Name 21
  SHW Loop default_district_shw Demand Branch 22, !- Outlet Branch Name 22
  SHW Loop default_district_shw Demand Branch 23, !- Outlet Branch Name 23
  SHW Loop default_district_shw Demand Branch 24, !- Outlet Branch Name 24
  SHW Loop default_district_shw Demand Branch 25, !- Outlet Branch Name 25
  SHW Loop default_district_shw Demand Branch 26, !- Outlet Branch Name 26
  SHW Loop default_district_shw Demand Branch 27, !- Outlet Branch Name 27
  SHW Loop default_district_shw Demand Bypass Branch; !- Outlet Branch Name 28

Connector:Mixer,
  SHW Loop default_district_shw Demand Mixer, !- Name
  SHW Loop default_district_shw Demand Outlet Branch, !- Outlet Branch Name
  SHW Loop default_district_shw Demand Branch 1, !- Inlet Branch Name 1
  SHW Loop default_district_shw Demand Branch 2, !- Inlet Branch Name 2
  SHW Loop default_district_shw Demand Branch 3, !- Inlet Branch Name 3
  SHW Loop default_district_shw Demand Branch 4, !- Inlet Branch Name 4
  SHW Loop default_district_shw Demand Branch 5, !- Inlet Branch Name 5
  SHW Loop default_district_shw Demand Branch 6, !- Inlet Branch Name 6
  SHW Loop default_district_shw Demand Branch 7, !- Inlet Branch Name 7
  SHW Loop default_district_shw Demand Branch 8, !- Inlet Branch Name 8
  SHW Loop default_district_shw Demand Branch 9, !- Inlet Branch Name 9
  SHW Loop default_district_shw Demand Branch 10, !- Inlet Branch Name 10
  SHW Loop default_district_shw Demand Branch 11, !- Inlet Branch Name 11
  SHW Loop default_district_shw Demand Branch 12, !- Inlet Branch Name 12
  SHW Loop default_district_shw Demand Branch 13, !- Inlet Branch Name 13
  SHW Loop default_district_shw Demand Branch 14, !- Inlet Branch Name 14
  SHW Loop default_district_shw Demand Branch 15, !- Inlet Branch Name 15
  SHW Loop default_district_shw Demand Branch 16, !- Inlet Branch Name 16
  SHW Loop default_district_shw Demand Branch 17, !- Inlet Branch Name 17
  SHW Loop default_district_shw Demand Branch 18, !- Inlet Branch Name 18
  SHW Loop default_district_shw Demand Branch 19, !- Inlet Branch Name 19
  SHW Loop default_district_shw Demand Branch 20, !- Inlet Branch Name 20
  SHW Loop default_district_shw Demand Branch 21, !- Inlet Branch Name 21
  SHW Loop default_district_shw Demand Branch 22, !- Inlet Branch Name 22
  SHW Loop default_district_shw Demand Branch 23, !- Inlet Branch Name 23
  SHW Loop default_district_shw Demand Branch 24, !- Inlet Branch Name 24
  SHW Loop default_district_shw Demand Branch 25, !- Inlet Branch Name 25
  SHW Loop default_district_shw Demand Branch 26, !- Inlet Branch Name 26
  SHW Loop default_district_shw Demand Branch 27, !- Inlet Branch Name 27
  SHW Loop default_district_shw Demand Bypass Branch; !- Inlet Branch Name 28

Branch,
  SHW Loop default_district_shw Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop default_district_shw Demand Inlet Pipe, !- Component Name 1
  Node 4,                                 !- Component Inlet Node Name 1
  SHW Loop default_district_shw Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop default_district_shw Demand Inlet Pipe, !- Name
  Node 4,                                 !- Inlet Node Name
  SHW Loop default_district_shw Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  SHW Loop default_district_shw Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Node 9;                                 !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 6,                                 !- Inlet Node Name
  Node 9,                                 !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room1; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room1, !- Name
  General,                                !- End-Use Subcategory
  2.00805476921396e-05,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Ground_Hospital_2_Floor1_Room1,         !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 2,                !- Component Name 1
  Node 10,                                !- Component Inlet Node Name 1
  Node 11;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 2,                !- Name
  Node 10,                                !- Inlet Node Name
  Node 11,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room2; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room2, !- Name
  General,                                !- End-Use Subcategory
  5.16588558188358e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Ground_Hospital_2_Floor1_Room2,         !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 3,                !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 3,                !- Name
  Node 12,                                !- Inlet Node Name
  Node 13,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room3; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room3, !- Name
  General,                                !- End-Use Subcategory
  6.15407051148697e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Ground_Hospital_2_Floor1_Room3,         !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 4,                !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Node 15;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 4,                !- Name
  Node 14,                                !- Inlet Node Name
  Node 15,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room4; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room4, !- Name
  General,                                !- End-Use Subcategory
  1.7054316978007e-05,                    !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Ground_Hospital_2_Floor1_Room4,         !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 5,                !- Component Name 1
  Node 16,                                !- Component Inlet Node Name 1
  Node 17;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 5,                !- Name
  Node 16,                                !- Inlet Node Name
  Node 17,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room5; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room5, !- Name
  General,                                !- End-Use Subcategory
  6.31508405152407e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Ground_Hospital_2_Floor1_Room5,         !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 6,                !- Component Name 1
  Node 18,                                !- Component Inlet Node Name 1
  Node 19;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 6,                !- Name
  Node 18,                                !- Inlet Node Name
  Node 19,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room6; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room6, !- Name
  General,                                !- End-Use Subcategory
  1.96865264719994e-05,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Ground_Hospital_2_Floor1_Room6,         !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 7,                !- Component Name 1
  Node 20,                                !- Component Inlet Node Name 1
  Node 21;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 7,                !- Name
  Node 20,                                !- Inlet Node Name
  Node 21,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room7; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room7, !- Name
  General,                                !- End-Use Subcategory
  7.58583172210171e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Ground_Hospital_2_Floor1_Room7,         !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 8,                !- Component Name 1
  Node 22,                                !- Component Inlet Node Name 1
  Node 23;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 8,                !- Name
  Node 22,                                !- Inlet Node Name
  Node 23,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room8; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room8, !- Name
  General,                                !- End-Use Subcategory
  2.39098173038042e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Ground_Hospital_2_Floor1_Room8,         !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 9,                !- Component Name 1
  Node 24,                                !- Component Inlet Node Name 1
  Node 25;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 9,                !- Name
  Node 24,                                !- Inlet Node Name
  Node 25,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room9; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Ground_Hospital_2_Floor1_Room9, !- Name
  General,                                !- End-Use Subcategory
  6.89829898198941e-05,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Ground_Hospital_2_Floor1_Room9,         !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 10,               !- Component Name 1
  Node 26,                                !- Component Inlet Node Name 1
  Node 27;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 10,               !- Name
  Node 26,                                !- Inlet Node Name
  Node 27,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room1; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room1, !- Name
  General,                                !- End-Use Subcategory
  2.00805476921396e-05,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Hospital_2_Floor1_Room1,                !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 11,               !- Component Name 1
  Node 28,                                !- Component Inlet Node Name 1
  Node 29;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 11,               !- Name
  Node 28,                                !- Inlet Node Name
  Node 29,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room2; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room2, !- Name
  General,                                !- End-Use Subcategory
  5.16588558188358e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Hospital_2_Floor1_Room2,                !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 12,               !- Component Name 1
  Node 30,                                !- Component Inlet Node Name 1
  Node 31;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 12,               !- Name
  Node 30,                                !- Inlet Node Name
  Node 31,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room3; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room3, !- Name
  General,                                !- End-Use Subcategory
  6.15407051148697e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Hospital_2_Floor1_Room3,                !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 13,               !- Component Name 1
  Node 32,                                !- Component Inlet Node Name 1
  Node 33;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 13,               !- Name
  Node 32,                                !- Inlet Node Name
  Node 33,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room4; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room4, !- Name
  General,                                !- End-Use Subcategory
  1.7054316978007e-05,                    !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Hospital_2_Floor1_Room4,                !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 14,               !- Component Name 1
  Node 34,                                !- Component Inlet Node Name 1
  Node 35;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 14,               !- Name
  Node 34,                                !- Inlet Node Name
  Node 35,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room5; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room5, !- Name
  General,                                !- End-Use Subcategory
  6.31508405152407e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Hospital_2_Floor1_Room5,                !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 15,               !- Component Name 1
  Node 36,                                !- Component Inlet Node Name 1
  Node 37;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 15,               !- Name
  Node 36,                                !- Inlet Node Name
  Node 37,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room6; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room6, !- Name
  General,                                !- End-Use Subcategory
  1.96865264719994e-05,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Hospital_2_Floor1_Room6,                !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 16,               !- Component Name 1
  Node 38,                                !- Component Inlet Node Name 1
  Node 39;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 16,               !- Name
  Node 38,                                !- Inlet Node Name
  Node 39,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room7; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room7, !- Name
  General,                                !- End-Use Subcategory
  7.58583172210171e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Hospital_2_Floor1_Room7,                !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 17,               !- Component Name 1
  Node 40,                                !- Component Inlet Node Name 1
  Node 41;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 17,               !- Name
  Node 40,                                !- Inlet Node Name
  Node 41,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room8; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room8, !- Name
  General,                                !- End-Use Subcategory
  2.39098173038042e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Hospital_2_Floor1_Room8,                !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 18, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 18,               !- Component Name 1
  Node 42,                                !- Component Inlet Node Name 1
  Node 43;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 18,               !- Name
  Node 42,                                !- Inlet Node Name
  Node 43,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room9; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Hospital_2_Floor1_Room9, !- Name
  General,                                !- End-Use Subcategory
  6.89829898198941e-05,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Hospital_2_Floor1_Room9,                !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 19, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 19,               !- Component Name 1
  Node 44,                                !- Component Inlet Node Name 1
  Node 45;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 19,               !- Name
  Node 44,                                !- Inlet Node Name
  Node 45,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room1; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room1, !- Name
  General,                                !- End-Use Subcategory
  2.00805476921396e-05,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Top_Hospital_2_Floor1_Room1,            !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 20, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 20,               !- Component Name 1
  Node 46,                                !- Component Inlet Node Name 1
  Node 47;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 20,               !- Name
  Node 46,                                !- Inlet Node Name
  Node 47,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room2; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room2, !- Name
  General,                                !- End-Use Subcategory
  5.16588558188358e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Top_Hospital_2_Floor1_Room2,            !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 21, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 21,               !- Component Name 1
  Node 48,                                !- Component Inlet Node Name 1
  Node 49;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 21,               !- Name
  Node 48,                                !- Inlet Node Name
  Node 49,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room3; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room3, !- Name
  General,                                !- End-Use Subcategory
  6.15407051148697e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Top_Hospital_2_Floor1_Room3,            !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 22, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 22,               !- Component Name 1
  Node 50,                                !- Component Inlet Node Name 1
  Node 51;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 22,               !- Name
  Node 50,                                !- Inlet Node Name
  Node 51,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room4; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room4, !- Name
  General,                                !- End-Use Subcategory
  1.7054316978007e-05,                    !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Top_Hospital_2_Floor1_Room4,            !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 23, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 23,               !- Component Name 1
  Node 52,                                !- Component Inlet Node Name 1
  Node 53;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 23,               !- Name
  Node 52,                                !- Inlet Node Name
  Node 53,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room5; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room5, !- Name
  General,                                !- End-Use Subcategory
  6.31508405152407e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Top_Hospital_2_Floor1_Room5,            !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 24, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 24,               !- Component Name 1
  Node 54,                                !- Component Inlet Node Name 1
  Node 55;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 24,               !- Name
  Node 54,                                !- Inlet Node Name
  Node 55,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room6; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room6, !- Name
  General,                                !- End-Use Subcategory
  1.96865264719994e-05,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Top_Hospital_2_Floor1_Room6,            !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 25, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 25,               !- Component Name 1
  Node 56,                                !- Component Inlet Node Name 1
  Node 57;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 25,               !- Name
  Node 56,                                !- Inlet Node Name
  Node 57,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room7; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room7, !- Name
  General,                                !- End-Use Subcategory
  7.58583172210171e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Top_Hospital_2_Floor1_Room7,            !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 26, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 26,               !- Component Name 1
  Node 58,                                !- Component Inlet Node Name 1
  Node 59;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 26,               !- Name
  Node 58,                                !- Inlet Node Name
  Node 59,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room8; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room8, !- Name
  General,                                !- End-Use Subcategory
  2.39098173038042e-06,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Top_Hospital_2_Floor1_Room8,            !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 27, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 27,               !- Component Name 1
  Node 60,                                !- Component Inlet Node Name 1
  Node 61;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 27,               !- Name
  Node 60,                                !- Inlet Node Name
  Node 61,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  59.999999999999986C Hot Water,          !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room9; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Outpatient Building_Service Hot Water..Top_Hospital_2_Floor1_Room9, !- Name
  General,                                !- End-Use Subcategory
  6.89829898198941e-05,                   !- Peak Flow Rate {m3/s}
  Outpatient Building_Service Hot Water Schedule, !- Flow Rate Fraction Schedule Name
  59.999999999999986C Hot Water,          !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Top_Hospital_2_Floor1_Room9,            !- Zone Name
  0.19999999999999998 Hot Water Sensible Fraction, !- Sensible Fraction Schedule Name
  0.049999999999999996 Hot Water Latent Fraction; !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop default_district_shw Demand Bypass Pipe, !- Component Name 1
  SHW Loop default_district_shw Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SHW Loop default_district_shw Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop default_district_shw Demand Bypass Pipe, !- Name
  SHW Loop default_district_shw Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SHW Loop default_district_shw Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SHW Loop default_district_shw Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop default_district_shw Demand Outlet Pipe, !- Component Name 1
  SHW Loop default_district_shw Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 5;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop default_district_shw Demand Outlet Pipe, !- Name
  SHW Loop default_district_shw Demand Outlet Pipe Node, !- Inlet Node Name
  Node 5;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SHW Loop default_district_shw Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SHW Loop default_district_shw Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SHW Loop default_district_shw Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SHW Loop default_district_shw Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SHW Loop default_district_shw Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Ideal Service Hot Water Heater;         !- Equipment Name 1

OutputControl:ReportingTolerances,
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile;             !- Calculation Method

SizingPeriod:DesignDay,
  Buffalo Ann Clg .4% Condns DB=>MWB,     !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Buffalo Ann Clg .4% Condns DP=>MDB,     !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  22.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Buffalo Ann Clg .4% Condns Enth=>MDB,   !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  72100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Buffalo Ann Clg .4% Condns WB=>MDB,     !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Buffalo Ann Htg 99.6% Condns DB,        !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Buffalo Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -2.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -2.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  15.7,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Buffalo Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -15.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -20.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  60C Hot Water,                          !- Schedule Name
  Node 2;                                 !- Setpoint Node or NodeList Name

Output:Variable,
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Cooling Water Energy,          !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Water Energy,          !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Facility Net Purchased Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Facility Total Produced Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Generator Produced DC Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Monthly;                                !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Meter,
  Heating:Electricity,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:NaturalGas,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:FuelOilNo2,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Propane,                        !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:DistrictCooling,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:DistrictHeating,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Water,                          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:NaturalGas,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:FuelOilNo2,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:Propane,                        !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:DistrictCooling,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:DistrictHeating,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:Water,                          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:NaturalGas,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:FuelOilNo2,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:Propane,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:DistrictCooling,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:DistrictHeating,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:Water,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:Electricity,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:NaturalGas,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:FuelOilNo2,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:Propane,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:DistrictCooling,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:DistrictHeating,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:Water,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:NaturalGas,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:FuelOilNo2,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Propane,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:DistrictCooling,      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:DistrictHeating,      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Water,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Electricity,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:NaturalGas,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:FuelOilNo2,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Propane,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:DistrictCooling,      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:DistrictHeating,      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Water,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:NaturalGas,                        !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:FuelOilNo2,                        !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Propane,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:DistrictCooling,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:DistrictHeating,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Water,                             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:Electricity,                      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:NaturalGas,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:FuelOilNo2,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:Propane,                          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:DistrictCooling,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:DistrictHeating,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:Water,                            !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Electricity,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:NaturalGas,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:FuelOilNo2,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Propane,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:DistrictCooling,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:DistrictHeating,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Water,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:Electricity,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:NaturalGas,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:FuelOilNo2,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:Propane,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:DistrictCooling,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:DistrictHeating,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:Water,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:Electricity,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:NaturalGas,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:FuelOilNo2,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:Propane,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:DistrictCooling,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:DistrictHeating,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:Water,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Electricity,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:NaturalGas,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:FuelOilNo2,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Propane,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:DistrictCooling,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:DistrictHeating,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Water,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:Electricity,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:NaturalGas,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:FuelOilNo2,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:Propane,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:DistrictCooling,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:DistrictHeating,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:Water,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:Electricity,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:NaturalGas,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:FuelOilNo2,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:Propane,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:DistrictCooling,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:DistrictHeating,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:Water,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  FuelOilNo2:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Propane:Facility,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Water:Facility,                         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Gasoline,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Diesel,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Coal,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:FuelOilNo1,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:OtherFuel1,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Steam,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  HeatRejection:OtherFuels,               !- Name
  OtherFuel2,                             !- Resource Type
  ,                                       !- Key Name 1
  HeatRejection:Gasoline,                 !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  HeatRejection:Diesel,                   !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  HeatRejection:Coal,                     !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  HeatRejection:FuelOilNo1,               !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  HeatRejection:OtherFuel1,               !- Output Variable or Meter Name 5
  ,                                       !- Key Name 6
  HeatRejection:Steam;                    !- Output Variable or Meter Name 6

Output:Meter,
  HeatRejection:OtherFuels,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Gasoline,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Diesel,                         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Coal,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:FuelOilNo1,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:OtherFuel1,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Steam,                          !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  Heating:OtherFuels,                     !- Name
  OtherFuel2,                             !- Resource Type
  ,                                       !- Key Name 1
  Heating:Gasoline,                       !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  Heating:Diesel,                         !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  Heating:Coal,                           !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  Heating:FuelOilNo1,                     !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  Heating:OtherFuel1,                     !- Output Variable or Meter Name 5
  ,                                       !- Key Name 6
  Heating:Steam;                          !- Output Variable or Meter Name 6

Output:Meter,
  Heating:OtherFuels,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Gasoline,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Diesel,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Coal,                      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:FuelOilNo1,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:OtherFuel1,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Steam,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  WaterSystems:OtherFuels,                !- Name
  OtherFuel2,                             !- Resource Type
  ,                                       !- Key Name 1
  WaterSystems:Gasoline,                  !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  WaterSystems:Diesel,                    !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  WaterSystems:Coal,                      !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  WaterSystems:FuelOilNo1,                !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  WaterSystems:OtherFuel1,                !- Output Variable or Meter Name 5
  ,                                       !- Key Name 6
  WaterSystems:Steam;                     !- Output Variable or Meter Name 6

Output:Meter,
  WaterSystems:OtherFuels,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Gasoline,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Diesel,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Coal,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:FuelOilNo1,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:OtherFuel1,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Steam,                !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  InteriorEquipment:OtherFuels,           !- Name
  OtherFuel2,                             !- Resource Type
  ,                                       !- Key Name 1
  InteriorEquipment:Gasoline,             !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  InteriorEquipment:Diesel,               !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  InteriorEquipment:Coal,                 !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  InteriorEquipment:FuelOilNo1,           !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  InteriorEquipment:OtherFuel1,           !- Output Variable or Meter Name 5
  ,                                       !- Key Name 6
  InteriorEquipment:Steam;                !- Output Variable or Meter Name 6

Output:Meter,
  InteriorEquipment:OtherFuels,           !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  OtherFuels:Facility,                    !- Name
  OtherFuel2,                             !- Resource Type
  ,                                       !- Key Name 1
  HeatRejection:Gasoline,                 !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  HeatRejection:Diesel,                   !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  HeatRejection:Coal,                     !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  HeatRejection:FuelOilNo1,               !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  HeatRejection:OtherFuel1,               !- Output Variable or Meter Name 5
  ,                                       !- Key Name 6
  HeatRejection:Steam,                    !- Output Variable or Meter Name 6
  ,                                       !- Key Name 7
  Heating:Gasoline,                       !- Output Variable or Meter Name 7
  ,                                       !- Key Name 8
  Heating:Diesel,                         !- Output Variable or Meter Name 8
  ,                                       !- Key Name 9
  Heating:Coal,                           !- Output Variable or Meter Name 9
  ,                                       !- Key Name 10
  Heating:FuelOilNo1,                     !- Output Variable or Meter Name 10
  ,                                       !- Key Name 11
  Heating:OtherFuel1,                     !- Output Variable or Meter Name 11
  ,                                       !- Key Name 12
  Heating:Steam,                          !- Output Variable or Meter Name 12
  ,                                       !- Key Name 13
  WaterSystems:Gasoline,                  !- Output Variable or Meter Name 13
  ,                                       !- Key Name 14
  WaterSystems:Diesel,                    !- Output Variable or Meter Name 14
  ,                                       !- Key Name 15
  WaterSystems:Coal,                      !- Output Variable or Meter Name 15
  ,                                       !- Key Name 16
  WaterSystems:FuelOilNo1,                !- Output Variable or Meter Name 16
  ,                                       !- Key Name 17
  WaterSystems:OtherFuel1,                !- Output Variable or Meter Name 17
  ,                                       !- Key Name 18
  WaterSystems:Steam,                     !- Output Variable or Meter Name 18
  ,                                       !- Key Name 19
  InteriorEquipment:Gasoline,             !- Output Variable or Meter Name 19
  ,                                       !- Key Name 20
  InteriorEquipment:Diesel,               !- Output Variable or Meter Name 20
  ,                                       !- Key Name 21
  InteriorEquipment:Coal,                 !- Output Variable or Meter Name 21
  ,                                       !- Key Name 22
  InteriorEquipment:FuelOilNo1,           !- Output Variable or Meter Name 22
  ,                                       !- Key Name 23
  InteriorEquipment:OtherFuel1,           !- Output Variable or Meter Name 23
  ,                                       !- Key Name 24
  InteriorEquipment:Steam;                !- Output Variable or Meter Name 24

Output:Meter,
  OtherFuels:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ElectricityProduced:Facility,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Propane:Facility,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  FuelOilNo2:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Chilled Water Rate,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Mass Flow Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Inlet Temperature,     !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Outlet Temperature,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Hot Water Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Mass Flow Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Inlet Temperature,     !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Outlet Temperature,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ExteriorEquipment:Electricity,          !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Ice Thermal Storage End Fraction,       !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling coil Ice Thermal Storage End Fraction, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Future_Annual_Electricity_Emissions,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Future_Hourly_Electricity_Emissions,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Historical_Annual_Electricity_Emissions, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Historical_Hourly_Electricity_Emissions, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Future_Annual_Electricity_Emissions_Intensity, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Future_Hourly_Electricity_Emissions_Intensity, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Historical_Annual_Electricity_Emissions_Intensity, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Historical_Hourly_Electricity_Emissions_Intensity, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

