
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Mall 1,                                 !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Ground_Hospital_2_Floor1_0,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 3.5, !- X,Y,Z Vertex 1 {m}
  93.3238128709246, 436.794757348341, 0,  !- X,Y,Z Vertex 2 {m}
  132.875553572767, 317.142173023868, 0,  !- X,Y,Z Vertex 3 {m}
  132.875553572767, 317.142173023868, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Hospital_2_Floor1_1,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 3.5, !- X,Y,Z Vertex 1 {m}
  131.220291495596, 449.314624200685, 0,  !- X,Y,Z Vertex 2 {m}
  93.3238128709246, 436.794757348341, 0,  !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Hospital_2_Floor1_2,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.849706906399, 415.401801530134, 3.5, !- X,Y,Z Vertex 1 {m}
  141.849706906399, 415.401801530134, 0,  !- X,Y,Z Vertex 2 {m}
  131.220291495596, 449.314624200685, 0,  !- X,Y,Z Vertex 3 {m}
  131.220291495596, 449.314624200685, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Hospital_2_Floor1_3,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 3.5, !- X,Y,Z Vertex 1 {m}
  235.293078854073, 446.272760964626, 0,  !- X,Y,Z Vertex 2 {m}
  141.849706906399, 415.401801530134, 0,  !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Hospital_2_Floor1_4,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.871945715088, 402.149447477251, 3.5, !- X,Y,Z Vertex 1 {m}
  249.871945715088, 402.149447477251, 0,  !- X,Y,Z Vertex 2 {m}
  235.293078854073, 446.272760964626, 0,  !- X,Y,Z Vertex 3 {m}
  235.293078854073, 446.272760964626, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Hospital_2_Floor1_5,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.89293812184, 366.476097311538, 3.5, !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 0,   !- X,Y,Z Vertex 2 {m}
  249.871945715088, 402.149447477251, 0,  !- X,Y,Z Vertex 3 {m}
  249.871945715088, 402.149447477251, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Hospital_2_Floor1_6,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 1 {m}
  155.369842388515, 324.849908725459, 0,  !- X,Y,Z Vertex 2 {m}
  141.89293812184, 366.476097311538, 0,   !- X,Y,Z Vertex 3 {m}
  141.89293812184, 366.476097311538, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Hospital_2_Floor1_7,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 0,  !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 0,  !- X,Y,Z Vertex 3 {m}
  155.369842388515, 324.849908725459, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_2_Floor1_0,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 7,  !- X,Y,Z Vertex 1 {m}
  93.3238128709246, 436.794757348341, 3.5, !- X,Y,Z Vertex 2 {m}
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 3 {m}
  132.875553572767, 317.142173023868, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_2_Floor1_1,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 7,  !- X,Y,Z Vertex 1 {m}
  131.220291495596, 449.314624200685, 3.5, !- X,Y,Z Vertex 2 {m}
  93.3238128709246, 436.794757348341, 3.5, !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_2_Floor1_2,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.849706906399, 415.401801530134, 7,  !- X,Y,Z Vertex 1 {m}
  141.849706906399, 415.401801530134, 3.5, !- X,Y,Z Vertex 2 {m}
  131.220291495596, 449.314624200685, 3.5, !- X,Y,Z Vertex 3 {m}
  131.220291495596, 449.314624200685, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_2_Floor1_3,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 7,  !- X,Y,Z Vertex 1 {m}
  235.293078854073, 446.272760964626, 3.5, !- X,Y,Z Vertex 2 {m}
  141.849706906399, 415.401801530134, 3.5, !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_2_Floor1_4,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.871945715088, 402.149447477251, 7,  !- X,Y,Z Vertex 1 {m}
  249.871945715088, 402.149447477251, 3.5, !- X,Y,Z Vertex 2 {m}
  235.293078854073, 446.272760964626, 3.5, !- X,Y,Z Vertex 3 {m}
  235.293078854073, 446.272760964626, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_2_Floor1_5,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.89293812184, 366.476097311538, 7,   !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 3.5, !- X,Y,Z Vertex 2 {m}
  249.871945715088, 402.149447477251, 3.5, !- X,Y,Z Vertex 3 {m}
  249.871945715088, 402.149447477251, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_2_Floor1_6,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 1 {m}
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 2 {m}
  141.89293812184, 366.476097311538, 3.5, !- X,Y,Z Vertex 3 {m}
  141.89293812184, 366.476097311538, 7;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Hospital_2_Floor1_7,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 3.5, !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 3.5, !- X,Y,Z Vertex 3 {m}
  155.369842388515, 324.849908725459, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_2_Floor1_0,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.3238128709246, 436.794757348341, 10.5, !- X,Y,Z Vertex 1 {m}
  93.3238128709246, 436.794757348341, 7,  !- X,Y,Z Vertex 2 {m}
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 3 {m}
  132.875553572767, 317.142173023868, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_2_Floor1_1,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.220291495596, 449.314624200685, 10.5, !- X,Y,Z Vertex 1 {m}
  131.220291495596, 449.314624200685, 7,  !- X,Y,Z Vertex 2 {m}
  93.3238128709246, 436.794757348341, 7,  !- X,Y,Z Vertex 3 {m}
  93.3238128709246, 436.794757348341, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_2_Floor1_2,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.849706906399, 415.401801530134, 10.5, !- X,Y,Z Vertex 1 {m}
  141.849706906399, 415.401801530134, 7,  !- X,Y,Z Vertex 2 {m}
  131.220291495596, 449.314624200685, 7,  !- X,Y,Z Vertex 3 {m}
  131.220291495596, 449.314624200685, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_2_Floor1_3,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  235.293078854073, 446.272760964626, 10.5, !- X,Y,Z Vertex 1 {m}
  235.293078854073, 446.272760964626, 7,  !- X,Y,Z Vertex 2 {m}
  141.849706906399, 415.401801530134, 7,  !- X,Y,Z Vertex 3 {m}
  141.849706906399, 415.401801530134, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_2_Floor1_4,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.871945715088, 402.149447477251, 10.5, !- X,Y,Z Vertex 1 {m}
  249.871945715088, 402.149447477251, 7,  !- X,Y,Z Vertex 2 {m}
  235.293078854073, 446.272760964626, 7,  !- X,Y,Z Vertex 3 {m}
  235.293078854073, 446.272760964626, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_2_Floor1_5,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.89293812184, 366.476097311538, 10.5, !- X,Y,Z Vertex 1 {m}
  141.89293812184, 366.476097311538, 7,   !- X,Y,Z Vertex 2 {m}
  249.871945715088, 402.149447477251, 7,  !- X,Y,Z Vertex 3 {m}
  249.871945715088, 402.149447477251, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_2_Floor1_6,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  155.369842388515, 324.849908725459, 10.5, !- X,Y,Z Vertex 1 {m}
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 2 {m}
  141.89293812184, 366.476097311538, 7,   !- X,Y,Z Vertex 3 {m}
  141.89293812184, 366.476097311538, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Hospital_2_Floor1_7,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  132.875553572767, 317.142173023868, 10.5, !- X,Y,Z Vertex 1 {m}
  132.875553572767, 317.142173023868, 7,  !- X,Y,Z Vertex 2 {m}
  155.369842388515, 324.849908725459, 7,  !- X,Y,Z Vertex 3 {m}
  155.369842388515, 324.849908725459, 10.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Ground_Mall_1_Floor1_Room1,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  7782.01507271918,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mall_1_Floor1_Room1_Space,       !- Name
  Ground_Mall_1_Floor1_Room1,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

SpaceList,
  StripMall Building,                     !- Name
  Ground_Mall_1_Floor1_Room2_Space,       !- Space Name 1
  Top_Mall_1_Floor1_Room2_Space,          !- Space Name 2
  Mall_1_Floor1_Room3_Space,              !- Space Name 3
  Mall_1_Floor1_Room1_Space,              !- Space Name 4
  Ground_Mall_1_Floor1_Room1_Space,       !- Space Name 5
  Ground_Mall_1_Floor1_Room3_Space,       !- Space Name 6
  Ground_Mall_1_Floor1_Room5_Space,       !- Space Name 7
  Ground_Mall_1_Floor1_Room4_Space,       !- Space Name 8
  Mall_1_Floor1_Room2_Space,              !- Space Name 9
  Mall_1_Floor1_Room4_Space,              !- Space Name 10
  Mall_1_Floor1_Room5_Space,              !- Space Name 11
  Top_Mall_1_Floor1_Room1_Space,          !- Space Name 12
  Top_Mall_1_Floor1_Room3_Space,          !- Space Name 13
  Top_Mall_1_Floor1_Room4_Space,          !- Space Name 14
  Top_Mall_1_Floor1_Room5_Space;          !- Space Name 15

Lights,
  StripMall Building_Lighting,            !- Name
  StripMall Building,                     !- Zone or ZoneList or Space or SpaceList Name
  StripMall Building_Lighting Schedule,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.4430638172696,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  StripMall Building_Lighting Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.0499775,                              !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.274775,                               !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7245725,                              !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.9495725,                              !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.6120725,                              !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.2745725,                              !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.162275;                               !- Value Until Time 8

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1624775,                              !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.612275,                               !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.9495725,                              !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.6120725,                              !- Value Until Time 5
  23:00,                                  !- Time 6 {hh:mm}
  0.2745725,                              !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.162275;                               !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.162275,                               !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1625,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.612275,                               !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.9495725,                              !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.6120725,                              !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2745725;                              !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.162275,                               !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1625,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.612275,                               !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9495725,                              !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.6120725,                              !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2745725;                              !- Value Until Time 7

Schedule:Week:Daily,
  StripMall Building_Lighting Schedule Week Rule - Jan1-Dec31, !- Name
  StripMall Building_Lighting Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  StripMall Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  StripMall Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  StripMall Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  StripMall Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  StripMall Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Building_Lighting Schedule,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  StripMall Building_Lighting Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  StripMall Building_Lighting Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Building_Lighting Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Building_Lighting Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.0499775,                              !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.274775,                               !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7245725,                              !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.9495725,                              !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.6120725,                              !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.2745725,                              !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.162275;                               !- Value Until Time 8

People,
  StripMall Building_People,              !- Name
  StripMall Building,                     !- Zone or ZoneList or Space or SpaceList Name
  StripMall Building_People_Occ Schedule, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861113204094593,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  StripMall Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  StripMall Building_People_Occ Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.0125,                                 !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.025,                                  !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.105,                                  !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.155,                                  !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.415,                                  !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.48,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.425,                                  !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.495,                                  !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.27,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.2175,                                 !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.075,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.0125;                                 !- Value Until Time 16

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.0925,                                 !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.105,                                  !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.265,                                  !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.33,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.555,                                  !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.425,                                  !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.4575,                                 !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.3825,                                 !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.605,                                  !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.42,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.305,                                  !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.1425,                                 !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.075,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.0125;                                 !- Value Until Time 16

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0125,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.0125,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.0925,                                 !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.105,                                  !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.265,                                  !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.33,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.605,                                  !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.425,                                  !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.4575,                                 !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.3825,                                 !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.605,                                  !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.42,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.305,                                  !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.1425,                                 !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.075,                                  !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.05;                                   !- Value Until Time 17

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0125,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.0125,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.0925,                                 !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.105,                                  !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.365,                                  !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.505,                                  !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.67,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.585,                                  !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.5375,                                 !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.5075,                                 !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.1925,                                 !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.125,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.075,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.05;                                   !- Value Until Time 16

Schedule:Week:Daily,
  StripMall Building_People_Occ Schedule Week Rule - Jan1-Dec31, !- Name
  StripMall Building_People_Occ Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  StripMall Building_People_Occ Schedule_Hol 1, !- Holiday Schedule:Day Name
  StripMall Building_People_Occ Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  StripMall Building_People_Occ Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  StripMall Building_People_Occ Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  StripMall Building_People_Occ Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Building_People_Occ Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  StripMall Building_People_Occ Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  StripMall Building_People_Occ Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Building_People_Occ Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Building_People_Occ Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.0125,                                 !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.025,                                  !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.105,                                  !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.155,                                  !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.415,                                  !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.48,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.425,                                  !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.495,                                  !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.27,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.2175,                                 !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.075,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.0125;                                 !- Value Until Time 16

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  StripMall Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Week:Daily,
  StripMall Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  StripMall Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  StripMall Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  StripMall Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  StripMall Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  StripMall Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  StripMall Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  StripMall Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  StripMall Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  StripMall Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  StripMall Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  StripMall Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  StripMall Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  StripMall Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  StripMall Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

ElectricEquipment,
  StripMall Building_Electric Equipment,  !- Name
  StripMall Building,                     !- Zone or ZoneList or Space or SpaceList Name
  StripMall Building_Electric Equipment Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  StripMall Building_Electric Equipment Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.275,                                  !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  23:00,                                  !- Time 6 {hh:mm}
  0.2625,                                 !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.1625;                                 !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1625,                                 !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  23:00,                                  !- Time 6 {hh:mm}
  0.2625,                                 !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.1625;                                 !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1625,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1625,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2625;                                 !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1625,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1625,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2625;                                 !- Value Until Time 7

Schedule:Week:Daily,
  StripMall Building_Electric Equipment Schedule Week Rule - Jan1-Dec31, !- Name
  StripMall Building_Electric Equipment Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 10,                        !- Monday Schedule:Day Name
  Schedule Day 10,                        !- Tuesday Schedule:Day Name
  Schedule Day 10,                        !- Wednesday Schedule:Day Name
  Schedule Day 10,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  StripMall Building_Electric Equipment Schedule_Hol 1, !- Holiday Schedule:Day Name
  StripMall Building_Electric Equipment Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  StripMall Building_Electric Equipment Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  StripMall Building_Electric Equipment Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  StripMall Building_Electric Equipment Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Building_Electric Equipment Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  StripMall Building_Electric Equipment Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  StripMall Building_Electric Equipment Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Building_Electric Equipment Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Building_Electric Equipment Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.275,                                  !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  23:00,                                  !- Time 6 {hh:mm}
  0.2625,                                 !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.1625;                                 !- Value Until Time 7

ZoneInfiltration:DesignFlowRate,
  StripMall Building_Infiltration,        !- Name
  StripMall Building,                     !- Zone or ZoneList or Space or SpaceList Name
  StripMall Building_Infiltration Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00019600672,                          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room1..Face0,      !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mall_1_Floor1_Room1,             !- Zone Name
  Ground_Mall_1_Floor1_Room1_Space,       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 0,  !- X,Y,Z Vertex 1 {m}
  389.944718315807, 445.502160691548, 0,  !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 0,  !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room1..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room1,             !- Zone Name
  Ground_Mall_1_Floor1_Room1_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room4..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 3.5, !- X,Y,Z Vertex 1 {m}
  317.387286979248, 666.225517885867, 0,  !- X,Y,Z Vertex 2 {m}
  311.010095701235, 653.603277593051, 0,  !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room1..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room1,             !- Zone Name
  Ground_Mall_1_Floor1_Room1_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room5..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 0,  !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 0,  !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room1..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room1,             !- Zone Name
  Ground_Mall_1_Floor1_Room1_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room2..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 1 {m}
  377.321846228698, 451.879595700816, 0,  !- X,Y,Z Vertex 2 {m}
  389.944718315807, 445.502160691548, 0,  !- X,Y,Z Vertex 3 {m}
  389.944718315807, 445.502160691548, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room1..Face4,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mall_1_Floor1_Room1,             !- Zone Name
  Ground_Mall_1_Floor1_Room1_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  389.944718315807, 445.502160691548, 3.5, !- X,Y,Z Vertex 1 {m}
  389.944718315807, 445.502160691548, 0,  !- X,Y,Z Vertex 2 {m}
  317.387286979248, 666.225517885867, 0,  !- X,Y,Z Vertex 3 {m}
  317.387286979248, 666.225517885867, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mall_1_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mall_1_Floor1_Room1..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  371.805360481667, 500.682999990128, 2.625, !- X,Y,Z Vertex 1 {m}
  371.805360481667, 500.682999990128, 0.875, !- X,Y,Z Vertex 2 {m}
  335.526644813388, 611.044678587288, 0.875, !- X,Y,Z Vertex 3 {m}
  335.526644813388, 611.044678587288, 2.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room1..Face5,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mall_1_Floor1_Room1,             !- Zone Name
  Ground_Mall_1_Floor1_Room1_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room1..Face0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 3.5, !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 3 {m}
  389.944718315807, 445.502160691548, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mall_1_Floor1_Room1 Thermostat,  !- Name
  Ground_Mall_1_Floor1_Room1,             !- Zone or ZoneList Name
  Ground_Mall_1_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint,            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mall_1_Floor1_Room1 Thermostat Schedule, !- Name
  Ground_Mall_1_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mall_1_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint,            !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  StripMall Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  18.335,                                 !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  16.9475;                                !- Value Until Time 4

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.9475,                                !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  15.56,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  16.9475,                                !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  16.9475;                                !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  16.9475,                                !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  16.9475;                                !- Value Until Time 4

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  16.9475,                                !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  16.9475;                                !- Value Until Time 4

Schedule:Week:Daily,
  StripMall Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  StripMall Building_Setpoint_HtgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  StripMall Building_Setpoint_HtgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  StripMall Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  StripMall Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  StripMall Building_Setpoint_HtgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  StripMall Building_Setpoint_HtgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Building_Setpoint_HtgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  StripMall Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  StripMall Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.9475,                                !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  15.56,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  16.2525,                                !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  19.025,                                 !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  21.11,                                  !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  16.9475;                                !- Value Until Time 6

Schedule:Day:Interval,
  StripMall Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  18.335,                                 !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  16.9475;                                !- Value Until Time 4

Schedule:Day:Interval,
  StripMall Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  28.7475,                                !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  26.665,                                 !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  28.0525;                                !- Value Until Time 4

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  28.0525,                                !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  25.2775,                                !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  28.0525;                                !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  28.0525,                                !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  29.44,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  28.0525,                                !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  25.2775,                                !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  28.0525;                                !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  28.0525,                                !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  29.44,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  28.0525,                                !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  28.0525;                                !- Value Until Time 5

Schedule:Week:Daily,
  StripMall Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  StripMall Building_Setpoint_ClgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  StripMall Building_Setpoint_ClgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  StripMall Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  StripMall Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  StripMall Building_Setpoint_ClgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  StripMall Building_Setpoint_ClgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Building_Setpoint_ClgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  StripMall Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  StripMall Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  28.7475,                                !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  25.975,                                 !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  25.2775,                                !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  28.0525;                                !- Value Until Time 6

Schedule:Day:Interval,
  StripMall Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  28.7475,                                !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  26.665,                                 !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  28.0525;                                !- Value Until Time 4

ZoneHVAC:EquipmentConnections,
  Ground_Mall_1_Floor1_Room1,             !- Zone Name
  Ground_Mall_1_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mall_1_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mall_1_Floor1_Room1 Zone Air Node, !- Zone Air Node Name
  Ground_Mall_1_Floor1_Room1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mall_1_Floor1_Room1 Inlet Node List, !- Name
  Ground_Mall_1_Floor1_Room1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mall_1_Floor1_Room1 Return Node List, !- Name
  Ground_Mall_1_Floor1_Room1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mall_1_Floor1_Room1 VAV Terminal, !- Name
  Ground_Mall_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mall_1_Floor1_Room1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mall_1_Floor1_Room1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mall_1_Floor1_Room1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mall_1_Floor1_Room1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mall_1_Floor1_Room1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mall_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mall_1_Floor1_Room1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mall_1_Floor1_Room1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mall_1_Floor1_Room1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mall_1_Floor1_Room1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mall_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Ground_Mall_1_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mall_1_Floor1_Room1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mall_1_Floor1_Room1,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mall_1_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  15 Zone VAV Vent Controller,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Ground_Mall_1_Floor1_Room1,             !- Zone or ZoneList Name 1
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Ground_Mall_1_Floor1_Room2,             !- Zone or ZoneList Name 2
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Ground_Mall_1_Floor1_Room3,             !- Zone or ZoneList Name 3
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Ground_Mall_1_Floor1_Room4,             !- Zone or ZoneList Name 4
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Ground_Mall_1_Floor1_Room5,             !- Zone or ZoneList Name 5
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Mall_1_Floor1_Room1,                    !- Zone or ZoneList Name 6
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Mall_1_Floor1_Room2,                    !- Zone or ZoneList Name 7
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Mall_1_Floor1_Room3,                    !- Zone or ZoneList Name 8
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Mall_1_Floor1_Room4,                    !- Zone or ZoneList Name 9
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Mall_1_Floor1_Room5,                    !- Zone or ZoneList Name 10
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Top_Mall_1_Floor1_Room1,                !- Zone or ZoneList Name 11
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Top_Mall_1_Floor1_Room2,                !- Zone or ZoneList Name 12
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Top_Mall_1_Floor1_Room3,                !- Zone or ZoneList Name 13
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Top_Mall_1_Floor1_Room4,                !- Zone or ZoneList Name 14
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Top_Mall_1_Floor1_Room5,                !- Zone or ZoneList Name 15
  StripMall Building_Ventilation,         !- Design Specification Outdoor Air Object Name 15
  ;                                       !- Design Specification Zone Air Distribution Object Name 15

DesignSpecification:OutdoorAir,
  StripMall Building_Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mall_1_Floor1_Room1 DSOA Space List, !- Name
  Ground_Mall_1_Floor1_Room1_Space,       !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mall_1_Floor1_Room2,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1391.32373576126,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mall_1_Floor1_Room2_Space,       !- Name
  Ground_Mall_1_Floor1_Room2,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room2..Face0,      !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mall_1_Floor1_Room2,             !- Zone Name
  Ground_Mall_1_Floor1_Room2_Space,       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  389.944718315807, 445.502160691548, 0,  !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 0,  !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 0,  !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room2..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room2,             !- Zone Name
  Ground_Mall_1_Floor1_Room2_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room1..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  389.944718315807, 445.502160691548, 3.5, !- X,Y,Z Vertex 1 {m}
  389.944718315807, 445.502160691548, 0,  !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 0,  !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room2..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room2,             !- Zone Name
  Ground_Mall_1_Floor1_Room2_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room5..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 1 {m}
  377.321846228698, 451.879595700816, 0,  !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 0,  !- X,Y,Z Vertex 3 {m}
  349.057298040622, 442.589656470162, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room2..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room2,             !- Zone Name
  Ground_Mall_1_Floor1_Room2_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room3..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 0,  !- X,Y,Z Vertex 2 {m}
  342.680130140708, 429.967323587949, 0,  !- X,Y,Z Vertex 3 {m}
  342.680130140708, 429.967323587949, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room2..Face4,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mall_1_Floor1_Room2,             !- Zone Name
  Ground_Mall_1_Floor1_Room2_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 0,  !- X,Y,Z Vertex 2 {m}
  389.944718315807, 445.502160691548, 0,  !- X,Y,Z Vertex 3 {m}
  389.944718315807, 445.502160691548, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mall_1_Floor1_Room2..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mall_1_Floor1_Room2..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  354.496277184483, 433.851032863848, 2.625, !- X,Y,Z Vertex 1 {m}
  354.496277184483, 433.851032863848, 0.875, !- X,Y,Z Vertex 2 {m}
  378.128571272032, 441.618451415648, 0.875, !- X,Y,Z Vertex 3 {m}
  378.128571272032, 441.618451415648, 2.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room2..Face5,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mall_1_Floor1_Room2,             !- Zone Name
  Ground_Mall_1_Floor1_Room2_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room2..Face0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 2 {m}
  389.944718315807, 445.502160691548, 3.5, !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mall_1_Floor1_Room2 Thermostat,  !- Name
  Ground_Mall_1_Floor1_Room2,             !- Zone or ZoneList Name
  Ground_Mall_1_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 1,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mall_1_Floor1_Room2 Thermostat Schedule, !- Name
  Ground_Mall_1_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mall_1_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 1,          !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mall_1_Floor1_Room2,             !- Zone Name
  Ground_Mall_1_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mall_1_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mall_1_Floor1_Room2 Zone Air Node, !- Zone Air Node Name
  Ground_Mall_1_Floor1_Room2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mall_1_Floor1_Room2 Inlet Node List, !- Name
  Ground_Mall_1_Floor1_Room2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mall_1_Floor1_Room2 Return Node List, !- Name
  Ground_Mall_1_Floor1_Room2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mall_1_Floor1_Room2 VAV Terminal, !- Name
  Ground_Mall_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mall_1_Floor1_Room2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mall_1_Floor1_Room2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mall_1_Floor1_Room2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mall_1_Floor1_Room2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mall_1_Floor1_Room2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mall_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mall_1_Floor1_Room2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mall_1_Floor1_Room2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mall_1_Floor1_Room2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mall_1_Floor1_Room2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mall_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mall_1_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mall_1_Floor1_Room2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mall_1_Floor1_Room2,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mall_1_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mall_1_Floor1_Room2 DSOA Space List, !- Name
  Ground_Mall_1_Floor1_Room2_Space,       !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mall_1_Floor1_Room3,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  7782.02832679702,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mall_1_Floor1_Room3_Space,       !- Name
  Ground_Mall_1_Floor1_Room3,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room3..Face0,      !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mall_1_Floor1_Room3,             !- Zone Name
  Ground_Mall_1_Floor1_Room3_Space,       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 0,  !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 0,  !- X,Y,Z Vertex 2 {m}
  342.680130140708, 429.967323587949, 0,  !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room3..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room3,             !- Zone Name
  Ground_Mall_1_Floor1_Room3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room2..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 0,  !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 0,  !- X,Y,Z Vertex 3 {m}
  349.057298040622, 442.589656470162, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room3..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room3,             !- Zone Name
  Ground_Mall_1_Floor1_Room3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room5..Face4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 0,  !- X,Y,Z Vertex 2 {m}
  282.745594273886, 644.313652078471, 0,  !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room3..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room3,             !- Zone Name
  Ground_Mall_1_Floor1_Room3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room4..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 1 {m}
  282.745594273886, 644.313652078471, 0,  !- X,Y,Z Vertex 2 {m}
  270.122698806466, 650.691179685897, 0,  !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room3..Face4,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mall_1_Floor1_Room3,             !- Zone Name
  Ground_Mall_1_Floor1_Room3_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 3.5, !- X,Y,Z Vertex 1 {m}
  270.122698806466, 650.691179685897, 0,  !- X,Y,Z Vertex 2 {m}
  342.680130140708, 429.967323587949, 0,  !- X,Y,Z Vertex 3 {m}
  342.680130140708, 429.967323587949, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mall_1_Floor1_Room3..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mall_1_Floor1_Room3..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  288.262056640027, 595.51021566141, 2.625, !- X,Y,Z Vertex 1 {m}
  288.262056640027, 595.51021566141, 0.875, !- X,Y,Z Vertex 2 {m}
  324.540772307147, 485.148287612436, 0.875, !- X,Y,Z Vertex 3 {m}
  324.540772307147, 485.148287612436, 2.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room3..Face5,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mall_1_Floor1_Room3,             !- Zone Name
  Ground_Mall_1_Floor1_Room3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room3..Face0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 3.5, !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mall_1_Floor1_Room3 Thermostat,  !- Name
  Ground_Mall_1_Floor1_Room3,             !- Zone or ZoneList Name
  Ground_Mall_1_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 2,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mall_1_Floor1_Room3 Thermostat Schedule, !- Name
  Ground_Mall_1_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mall_1_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 2,          !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mall_1_Floor1_Room3,             !- Zone Name
  Ground_Mall_1_Floor1_Room3 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mall_1_Floor1_Room3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mall_1_Floor1_Room3 Zone Air Node, !- Zone Air Node Name
  Ground_Mall_1_Floor1_Room3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mall_1_Floor1_Room3 Inlet Node List, !- Name
  Ground_Mall_1_Floor1_Room3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mall_1_Floor1_Room3 Return Node List, !- Name
  Ground_Mall_1_Floor1_Room3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mall_1_Floor1_Room3 VAV Terminal, !- Name
  Ground_Mall_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mall_1_Floor1_Room3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mall_1_Floor1_Room3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mall_1_Floor1_Room3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mall_1_Floor1_Room3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mall_1_Floor1_Room3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mall_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mall_1_Floor1_Room3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mall_1_Floor1_Room3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mall_1_Floor1_Room3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mall_1_Floor1_Room3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mall_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mall_1_Floor1_Room3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mall_1_Floor1_Room3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mall_1_Floor1_Room3,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mall_1_Floor1_Room3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mall_1_Floor1_Room3 DSOA Space List, !- Name
  Ground_Mall_1_Floor1_Room3_Space,       !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mall_1_Floor1_Room4,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1391.31851800276,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mall_1_Floor1_Room4_Space,       !- Name
  Ground_Mall_1_Floor1_Room4,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room4..Face0,      !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mall_1_Floor1_Room4,             !- Zone Name
  Ground_Mall_1_Floor1_Room4_Space,       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 0,  !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 0,  !- X,Y,Z Vertex 2 {m}
  282.745594273886, 644.313652078471, 0,  !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room4..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room4,             !- Zone Name
  Ground_Mall_1_Floor1_Room4_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room3..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 3.5, !- X,Y,Z Vertex 1 {m}
  270.122698806466, 650.691179685897, 0,  !- X,Y,Z Vertex 2 {m}
  282.745594273886, 644.313652078471, 0,  !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room4..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room4,             !- Zone Name
  Ground_Mall_1_Floor1_Room4_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room5..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 1 {m}
  282.745594273886, 644.313652078471, 0,  !- X,Y,Z Vertex 2 {m}
  311.010095701235, 653.603277593051, 0,  !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room4..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room4,             !- Zone Name
  Ground_Mall_1_Floor1_Room4_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room1..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 0,  !- X,Y,Z Vertex 2 {m}
  317.387286979248, 666.225517885867, 0,  !- X,Y,Z Vertex 3 {m}
  317.387286979248, 666.225517885867, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room4..Face4,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mall_1_Floor1_Room4,             !- Zone Name
  Ground_Mall_1_Floor1_Room4_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 3.5, !- X,Y,Z Vertex 1 {m}
  317.387286979248, 666.225517885867, 0,  !- X,Y,Z Vertex 2 {m}
  270.122698806466, 650.691179685897, 0,  !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mall_1_Floor1_Room4..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mall_1_Floor1_Room4..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  305.571139936052, 662.341933335875, 2.625, !- X,Y,Z Vertex 1 {m}
  305.571139936052, 662.341933335875, 0.875, !- X,Y,Z Vertex 2 {m}
  281.938845849662, 654.57476423589, 0.875, !- X,Y,Z Vertex 3 {m}
  281.938845849662, 654.57476423589, 2.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room4..Face5,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mall_1_Floor1_Room4,             !- Zone Name
  Ground_Mall_1_Floor1_Room4_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room4..Face0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 3.5, !- X,Y,Z Vertex 1 {m}
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 2 {m}
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 3 {m}
  317.387286979248, 666.225517885867, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mall_1_Floor1_Room4 Thermostat,  !- Name
  Ground_Mall_1_Floor1_Room4,             !- Zone or ZoneList Name
  Ground_Mall_1_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 3,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mall_1_Floor1_Room4 Thermostat Schedule, !- Name
  Ground_Mall_1_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mall_1_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 3,          !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mall_1_Floor1_Room4,             !- Zone Name
  Ground_Mall_1_Floor1_Room4 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mall_1_Floor1_Room4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mall_1_Floor1_Room4 Zone Air Node, !- Zone Air Node Name
  Ground_Mall_1_Floor1_Room4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mall_1_Floor1_Room4 Inlet Node List, !- Name
  Ground_Mall_1_Floor1_Room4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mall_1_Floor1_Room4 Return Node List, !- Name
  Ground_Mall_1_Floor1_Room4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mall_1_Floor1_Room4 VAV Terminal, !- Name
  Ground_Mall_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mall_1_Floor1_Room4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mall_1_Floor1_Room4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mall_1_Floor1_Room4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mall_1_Floor1_Room4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mall_1_Floor1_Room4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mall_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mall_1_Floor1_Room4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mall_1_Floor1_Room4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mall_1_Floor1_Room4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mall_1_Floor1_Room4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mall_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mall_1_Floor1_Room4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mall_1_Floor1_Room4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mall_1_Floor1_Room4,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mall_1_Floor1_Room4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mall_1_Floor1_Room4 DSOA Space List, !- Name
  Ground_Mall_1_Floor1_Room4_Space,       !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mall_1_Floor1_Room5,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  22111.7748551453,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mall_1_Floor1_Room5_Space,       !- Name
  Ground_Mall_1_Floor1_Room5,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room5..Face0,      !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mall_1_Floor1_Room5,             !- Zone Name
  Ground_Mall_1_Floor1_Room5_Space,       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  311.010095701235, 653.603277593051, 0,  !- X,Y,Z Vertex 1 {m}
  377.321846228698, 451.879595700816, 0,  !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 0,  !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room5..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room5,             !- Zone Name
  Ground_Mall_1_Floor1_Room5_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room2..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 0,  !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 0,  !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room5..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room5,             !- Zone Name
  Ground_Mall_1_Floor1_Room5_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room1..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 1 {m}
  377.321846228698, 451.879595700816, 0,  !- X,Y,Z Vertex 2 {m}
  311.010095701235, 653.603277593051, 0,  !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room5..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room5,             !- Zone Name
  Ground_Mall_1_Floor1_Room5_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room4..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 0,  !- X,Y,Z Vertex 2 {m}
  282.745594273886, 644.313652078471, 0,  !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room5..Face4,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mall_1_Floor1_Room5,             !- Zone Name
  Ground_Mall_1_Floor1_Room5_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room3..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 1 {m}
  282.745594273886, 644.313652078471, 0,  !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 0,  !- X,Y,Z Vertex 3 {m}
  349.057298040622, 442.589656470162, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mall_1_Floor1_Room5..Face5,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mall_1_Floor1_Room5,             !- Zone Name
  Ground_Mall_1_Floor1_Room5_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room5..Face0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mall_1_Floor1_Room5 Thermostat,  !- Name
  Ground_Mall_1_Floor1_Room5,             !- Zone or ZoneList Name
  Ground_Mall_1_Floor1_Room5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 4,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mall_1_Floor1_Room5 Thermostat Schedule, !- Name
  Ground_Mall_1_Floor1_Room5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mall_1_Floor1_Room5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 4,          !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mall_1_Floor1_Room5,             !- Zone Name
  Ground_Mall_1_Floor1_Room5 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mall_1_Floor1_Room5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mall_1_Floor1_Room5 Zone Air Node, !- Zone Air Node Name
  Ground_Mall_1_Floor1_Room5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mall_1_Floor1_Room5 Inlet Node List, !- Name
  Ground_Mall_1_Floor1_Room5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mall_1_Floor1_Room5 Return Node List, !- Name
  Ground_Mall_1_Floor1_Room5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mall_1_Floor1_Room5 VAV Terminal, !- Name
  Ground_Mall_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mall_1_Floor1_Room5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mall_1_Floor1_Room5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mall_1_Floor1_Room5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mall_1_Floor1_Room5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mall_1_Floor1_Room5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mall_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mall_1_Floor1_Room5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mall_1_Floor1_Room5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mall_1_Floor1_Room5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mall_1_Floor1_Room5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mall_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mall_1_Floor1_Room5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mall_1_Floor1_Room5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mall_1_Floor1_Room5,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mall_1_Floor1_Room5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mall_1_Floor1_Room5 DSOA Space List, !- Name
  Ground_Mall_1_Floor1_Room5_Space,       !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mall_1_Floor1_Room1,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  7782.01507271917,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mall_1_Floor1_Room1_Space,              !- Name
  Mall_1_Floor1_Room1,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Mall_1_Floor1_Room1..Face0,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mall_1_Floor1_Room1,                    !- Zone Name
  Mall_1_Floor1_Room1_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room1..Face5,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 3.5, !- X,Y,Z Vertex 1 {m}
  389.944718315807, 445.502160691548, 3.5, !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room1..Face1,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room1,                    !- Zone Name
  Mall_1_Floor1_Room1_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room4..Face3,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 7,  !- X,Y,Z Vertex 1 {m}
  317.387286979248, 666.225517885867, 3.5, !- X,Y,Z Vertex 2 {m}
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room1..Face2,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room1,                    !- Zone Name
  Mall_1_Floor1_Room1_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room5..Face2,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room1..Face3,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room1,                    !- Zone Name
  Mall_1_Floor1_Room1_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room2..Face1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 1 {m}
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 2 {m}
  389.944718315807, 445.502160691548, 3.5, !- X,Y,Z Vertex 3 {m}
  389.944718315807, 445.502160691548, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room1..Face4,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mall_1_Floor1_Room1,                    !- Zone Name
  Mall_1_Floor1_Room1_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  389.944718315807, 445.502160691548, 7,  !- X,Y,Z Vertex 1 {m}
  389.944718315807, 445.502160691548, 3.5, !- X,Y,Z Vertex 2 {m}
  317.387286979248, 666.225517885867, 3.5, !- X,Y,Z Vertex 3 {m}
  317.387286979248, 666.225517885867, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mall_1_Floor1_Room1..Face4_Glz0,        !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mall_1_Floor1_Room1..Face4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  371.805360481667, 500.682999990128, 6.125, !- X,Y,Z Vertex 1 {m}
  371.805360481667, 500.682999990128, 4.375, !- X,Y,Z Vertex 2 {m}
  335.526644813388, 611.044678587288, 4.375, !- X,Y,Z Vertex 3 {m}
  335.526644813388, 611.044678587288, 6.125; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room1..Face5,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mall_1_Floor1_Room1,                    !- Zone Name
  Mall_1_Floor1_Room1_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room1..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 7,  !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 3 {m}
  389.944718315807, 445.502160691548, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mall_1_Floor1_Room1 Thermostat,         !- Name
  Mall_1_Floor1_Room1,                    !- Zone or ZoneList Name
  Mall_1_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 5,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mall_1_Floor1_Room1 Thermostat Schedule, !- Name
  Mall_1_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mall_1_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 5,          !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mall_1_Floor1_Room1,                    !- Zone Name
  Mall_1_Floor1_Room1 Equipment List,     !- Zone Conditioning Equipment List Name
  Mall_1_Floor1_Room1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mall_1_Floor1_Room1 Zone Air Node,      !- Zone Air Node Name
  Mall_1_Floor1_Room1 Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Mall_1_Floor1_Room1 Inlet Node List,    !- Name
  Mall_1_Floor1_Room1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mall_1_Floor1_Room1 Return Node List,   !- Name
  Mall_1_Floor1_Room1 Return Air Node;    !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mall_1_Floor1_Room1 VAV Terminal,   !- Name
  Mall_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mall_1_Floor1_Room1 VAV Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mall_1_Floor1_Room1 VAV Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mall_1_Floor1_Room1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mall_1_Floor1_Room1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mall_1_Floor1_Room1 Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mall_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mall_1_Floor1_Room1 Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mall_1_Floor1_Room1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mall_1_Floor1_Room1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mall_1_Floor1_Room1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mall_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mall_1_Floor1_Room1 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mall_1_Floor1_Room1 VAV Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mall_1_Floor1_Room1,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mall_1_Floor1_Room1 DSOA Space List,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mall_1_Floor1_Room1 DSOA Space List,    !- Name
  Mall_1_Floor1_Room1_Space,              !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mall_1_Floor1_Room2,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1391.32373576126,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mall_1_Floor1_Room2_Space,              !- Name
  Mall_1_Floor1_Room2,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Mall_1_Floor1_Room2..Face0,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mall_1_Floor1_Room2,                    !- Zone Name
  Mall_1_Floor1_Room2_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room2..Face5,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  389.944718315807, 445.502160691548, 3.5, !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room2..Face1,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room2,                    !- Zone Name
  Mall_1_Floor1_Room2_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room1..Face3,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  389.944718315807, 445.502160691548, 7,  !- X,Y,Z Vertex 1 {m}
  389.944718315807, 445.502160691548, 3.5, !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room2..Face2,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room2,                    !- Zone Name
  Mall_1_Floor1_Room2_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room5..Face1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 1 {m}
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 3 {m}
  349.057298040622, 442.589656470162, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room2..Face3,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room2,                    !- Zone Name
  Mall_1_Floor1_Room2_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room3..Face1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 2 {m}
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 3 {m}
  342.680130140708, 429.967323587949, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room2..Face4,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mall_1_Floor1_Room2,                    !- Zone Name
  Mall_1_Floor1_Room2_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 2 {m}
  389.944718315807, 445.502160691548, 3.5, !- X,Y,Z Vertex 3 {m}
  389.944718315807, 445.502160691548, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mall_1_Floor1_Room2..Face4_Glz0,        !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mall_1_Floor1_Room2..Face4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  354.496277184483, 433.851032863848, 6.125, !- X,Y,Z Vertex 1 {m}
  354.496277184483, 433.851032863848, 4.375, !- X,Y,Z Vertex 2 {m}
  378.128571272032, 441.618451415648, 4.375, !- X,Y,Z Vertex 3 {m}
  378.128571272032, 441.618451415648, 6.125; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room2..Face5,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mall_1_Floor1_Room2,                    !- Zone Name
  Mall_1_Floor1_Room2_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room2..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 2 {m}
  389.944718315807, 445.502160691548, 7,  !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mall_1_Floor1_Room2 Thermostat,         !- Name
  Mall_1_Floor1_Room2,                    !- Zone or ZoneList Name
  Mall_1_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 6,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mall_1_Floor1_Room2 Thermostat Schedule, !- Name
  Mall_1_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mall_1_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 6,          !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mall_1_Floor1_Room2,                    !- Zone Name
  Mall_1_Floor1_Room2 Equipment List,     !- Zone Conditioning Equipment List Name
  Mall_1_Floor1_Room2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mall_1_Floor1_Room2 Zone Air Node,      !- Zone Air Node Name
  Mall_1_Floor1_Room2 Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Mall_1_Floor1_Room2 Inlet Node List,    !- Name
  Mall_1_Floor1_Room2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mall_1_Floor1_Room2 Return Node List,   !- Name
  Mall_1_Floor1_Room2 Return Air Node;    !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mall_1_Floor1_Room2 VAV Terminal,   !- Name
  Mall_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mall_1_Floor1_Room2 VAV Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mall_1_Floor1_Room2 VAV Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mall_1_Floor1_Room2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mall_1_Floor1_Room2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mall_1_Floor1_Room2 Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mall_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mall_1_Floor1_Room2 Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mall_1_Floor1_Room2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mall_1_Floor1_Room2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mall_1_Floor1_Room2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mall_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mall_1_Floor1_Room2 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mall_1_Floor1_Room2 VAV Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mall_1_Floor1_Room2,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mall_1_Floor1_Room2 DSOA Space List,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mall_1_Floor1_Room2 DSOA Space List,    !- Name
  Mall_1_Floor1_Room2_Space,              !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mall_1_Floor1_Room3,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  7782.02832679704,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mall_1_Floor1_Room3_Space,              !- Name
  Mall_1_Floor1_Room3,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Mall_1_Floor1_Room3..Face0,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mall_1_Floor1_Room3,                    !- Zone Name
  Mall_1_Floor1_Room3_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room3..Face5,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 2 {m}
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room3..Face1,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room3,                    !- Zone Name
  Mall_1_Floor1_Room3_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room2..Face3,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 3 {m}
  349.057298040622, 442.589656470162, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room3..Face2,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room3,                    !- Zone Name
  Mall_1_Floor1_Room3_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room5..Face4,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 2 {m}
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room3..Face3,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room3,                    !- Zone Name
  Mall_1_Floor1_Room3_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room4..Face1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 1 {m}
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 2 {m}
  270.122698806466, 650.691179685897, 3.5, !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room3..Face4,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mall_1_Floor1_Room3,                    !- Zone Name
  Mall_1_Floor1_Room3_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 7,  !- X,Y,Z Vertex 1 {m}
  270.122698806466, 650.691179685897, 3.5, !- X,Y,Z Vertex 2 {m}
  342.680130140708, 429.967323587949, 3.5, !- X,Y,Z Vertex 3 {m}
  342.680130140708, 429.967323587949, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mall_1_Floor1_Room3..Face4_Glz0,        !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mall_1_Floor1_Room3..Face4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  288.262056640027, 595.51021566141, 6.125, !- X,Y,Z Vertex 1 {m}
  288.262056640027, 595.51021566141, 4.375, !- X,Y,Z Vertex 2 {m}
  324.540772307147, 485.148287612436, 4.375, !- X,Y,Z Vertex 3 {m}
  324.540772307147, 485.148287612436, 6.125; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room3..Face5,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mall_1_Floor1_Room3,                    !- Zone Name
  Mall_1_Floor1_Room3_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room3..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 7,  !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mall_1_Floor1_Room3 Thermostat,         !- Name
  Mall_1_Floor1_Room3,                    !- Zone or ZoneList Name
  Mall_1_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 7,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mall_1_Floor1_Room3 Thermostat Schedule, !- Name
  Mall_1_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mall_1_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 7,          !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mall_1_Floor1_Room3,                    !- Zone Name
  Mall_1_Floor1_Room3 Equipment List,     !- Zone Conditioning Equipment List Name
  Mall_1_Floor1_Room3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mall_1_Floor1_Room3 Zone Air Node,      !- Zone Air Node Name
  Mall_1_Floor1_Room3 Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Mall_1_Floor1_Room3 Inlet Node List,    !- Name
  Mall_1_Floor1_Room3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mall_1_Floor1_Room3 Return Node List,   !- Name
  Mall_1_Floor1_Room3 Return Air Node;    !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mall_1_Floor1_Room3 VAV Terminal,   !- Name
  Mall_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mall_1_Floor1_Room3 VAV Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mall_1_Floor1_Room3 VAV Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mall_1_Floor1_Room3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mall_1_Floor1_Room3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mall_1_Floor1_Room3 Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mall_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mall_1_Floor1_Room3 Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mall_1_Floor1_Room3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mall_1_Floor1_Room3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mall_1_Floor1_Room3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mall_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mall_1_Floor1_Room3 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mall_1_Floor1_Room3 VAV Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mall_1_Floor1_Room3,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mall_1_Floor1_Room3 DSOA Space List,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mall_1_Floor1_Room3 DSOA Space List,    !- Name
  Mall_1_Floor1_Room3_Space,              !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mall_1_Floor1_Room4,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1391.31851800276,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mall_1_Floor1_Room4_Space,              !- Name
  Mall_1_Floor1_Room4,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Mall_1_Floor1_Room4..Face0,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mall_1_Floor1_Room4,                    !- Zone Name
  Mall_1_Floor1_Room4_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room4..Face5,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 3.5, !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 2 {m}
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room4..Face1,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room4,                    !- Zone Name
  Mall_1_Floor1_Room4_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room3..Face3,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 7,  !- X,Y,Z Vertex 1 {m}
  270.122698806466, 650.691179685897, 3.5, !- X,Y,Z Vertex 2 {m}
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room4..Face2,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room4,                    !- Zone Name
  Mall_1_Floor1_Room4_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room5..Face3,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 1 {m}
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 2 {m}
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room4..Face3,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room4,                    !- Zone Name
  Mall_1_Floor1_Room4_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room1..Face1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 2 {m}
  317.387286979248, 666.225517885867, 3.5, !- X,Y,Z Vertex 3 {m}
  317.387286979248, 666.225517885867, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room4..Face4,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mall_1_Floor1_Room4,                    !- Zone Name
  Mall_1_Floor1_Room4_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 7,  !- X,Y,Z Vertex 1 {m}
  317.387286979248, 666.225517885867, 3.5, !- X,Y,Z Vertex 2 {m}
  270.122698806466, 650.691179685897, 3.5, !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mall_1_Floor1_Room4..Face4_Glz0,        !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mall_1_Floor1_Room4..Face4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  305.571139936052, 662.341933335875, 6.125, !- X,Y,Z Vertex 1 {m}
  305.571139936052, 662.341933335875, 4.375, !- X,Y,Z Vertex 2 {m}
  281.938845849662, 654.57476423589, 4.375, !- X,Y,Z Vertex 3 {m}
  281.938845849662, 654.57476423589, 6.125; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room4..Face5,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mall_1_Floor1_Room4,                    !- Zone Name
  Mall_1_Floor1_Room4_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room4..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 7,  !- X,Y,Z Vertex 1 {m}
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 2 {m}
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 3 {m}
  317.387286979248, 666.225517885867, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mall_1_Floor1_Room4 Thermostat,         !- Name
  Mall_1_Floor1_Room4,                    !- Zone or ZoneList Name
  Mall_1_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 8,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mall_1_Floor1_Room4 Thermostat Schedule, !- Name
  Mall_1_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mall_1_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 8,          !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mall_1_Floor1_Room4,                    !- Zone Name
  Mall_1_Floor1_Room4 Equipment List,     !- Zone Conditioning Equipment List Name
  Mall_1_Floor1_Room4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mall_1_Floor1_Room4 Zone Air Node,      !- Zone Air Node Name
  Mall_1_Floor1_Room4 Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Mall_1_Floor1_Room4 Inlet Node List,    !- Name
  Mall_1_Floor1_Room4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mall_1_Floor1_Room4 Return Node List,   !- Name
  Mall_1_Floor1_Room4 Return Air Node;    !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mall_1_Floor1_Room4 VAV Terminal,   !- Name
  Mall_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mall_1_Floor1_Room4 VAV Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mall_1_Floor1_Room4 VAV Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mall_1_Floor1_Room4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mall_1_Floor1_Room4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mall_1_Floor1_Room4 Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mall_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mall_1_Floor1_Room4 Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mall_1_Floor1_Room4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mall_1_Floor1_Room4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mall_1_Floor1_Room4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mall_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mall_1_Floor1_Room4 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mall_1_Floor1_Room4 VAV Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mall_1_Floor1_Room4,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mall_1_Floor1_Room4 DSOA Space List,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mall_1_Floor1_Room4 DSOA Space List,    !- Name
  Mall_1_Floor1_Room4_Space,              !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mall_1_Floor1_Room5,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  22111.7748551453,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mall_1_Floor1_Room5_Space,              !- Name
  Mall_1_Floor1_Room5,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Mall_1_Floor1_Room5..Face0,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mall_1_Floor1_Room5,                    !- Zone Name
  Mall_1_Floor1_Room5_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mall_1_Floor1_Room5..Face5,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 1 {m}
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room5..Face1,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room5,                    !- Zone Name
  Mall_1_Floor1_Room5_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room2..Face2,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room5..Face2,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room5,                    !- Zone Name
  Mall_1_Floor1_Room5_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room1..Face2,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 1 {m}
  377.321846228698, 451.879595700816, 3.5, !- X,Y,Z Vertex 2 {m}
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room5..Face3,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room5,                    !- Zone Name
  Mall_1_Floor1_Room5_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room4..Face2,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 3.5, !- X,Y,Z Vertex 2 {m}
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room5..Face4,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mall_1_Floor1_Room5,                    !- Zone Name
  Mall_1_Floor1_Room5_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room3..Face2,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 1 {m}
  282.745594273886, 644.313652078471, 3.5, !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 3.5, !- X,Y,Z Vertex 3 {m}
  349.057298040622, 442.589656470162, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mall_1_Floor1_Room5..Face5,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mall_1_Floor1_Room5,                    !- Zone Name
  Mall_1_Floor1_Room5_Space,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room5..Face0,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mall_1_Floor1_Room5 Thermostat,         !- Name
  Mall_1_Floor1_Room5,                    !- Zone or ZoneList Name
  Mall_1_Floor1_Room5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 9,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mall_1_Floor1_Room5 Thermostat Schedule, !- Name
  Mall_1_Floor1_Room5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mall_1_Floor1_Room5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 9,          !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mall_1_Floor1_Room5,                    !- Zone Name
  Mall_1_Floor1_Room5 Equipment List,     !- Zone Conditioning Equipment List Name
  Mall_1_Floor1_Room5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mall_1_Floor1_Room5 Zone Air Node,      !- Zone Air Node Name
  Mall_1_Floor1_Room5 Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Mall_1_Floor1_Room5 Inlet Node List,    !- Name
  Mall_1_Floor1_Room5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mall_1_Floor1_Room5 Return Node List,   !- Name
  Mall_1_Floor1_Room5 Return Air Node;    !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mall_1_Floor1_Room5 VAV Terminal,   !- Name
  Mall_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mall_1_Floor1_Room5 VAV Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mall_1_Floor1_Room5 VAV Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mall_1_Floor1_Room5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mall_1_Floor1_Room5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mall_1_Floor1_Room5 Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mall_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mall_1_Floor1_Room5 Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mall_1_Floor1_Room5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mall_1_Floor1_Room5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mall_1_Floor1_Room5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mall_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mall_1_Floor1_Room5 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mall_1_Floor1_Room5 VAV Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mall_1_Floor1_Room5,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mall_1_Floor1_Room5 DSOA Space List,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mall_1_Floor1_Room5 DSOA Space List,    !- Name
  Mall_1_Floor1_Room5_Space,              !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mall_1_Floor1_Room1,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  7782.01507271918,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Mall_1_Floor1_Room1_Space,          !- Name
  Top_Mall_1_Floor1_Room1,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room1..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Mall_1_Floor1_Room1,                !- Zone Name
  Top_Mall_1_Floor1_Room1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room1..Face5,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 7,  !- X,Y,Z Vertex 1 {m}
  389.944718315807, 445.502160691548, 7,  !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room1..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room1,                !- Zone Name
  Top_Mall_1_Floor1_Room1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room4..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 10.5, !- X,Y,Z Vertex 1 {m}
  317.387286979248, 666.225517885867, 7,  !- X,Y,Z Vertex 2 {m}
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room1..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room1,                !- Zone Name
  Top_Mall_1_Floor1_Room1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room5..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  311.010095701235, 653.603277593051, 10.5, !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room1..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room1,                !- Zone Name
  Top_Mall_1_Floor1_Room1_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room2..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  377.321846228698, 451.879595700816, 10.5, !- X,Y,Z Vertex 1 {m}
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 2 {m}
  389.944718315807, 445.502160691548, 7,  !- X,Y,Z Vertex 3 {m}
  389.944718315807, 445.502160691548, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room1..Face4,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Mall_1_Floor1_Room1,                !- Zone Name
  Top_Mall_1_Floor1_Room1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  389.944718315807, 445.502160691548, 10.5, !- X,Y,Z Vertex 1 {m}
  389.944718315807, 445.502160691548, 7,  !- X,Y,Z Vertex 2 {m}
  317.387286979248, 666.225517885867, 7,  !- X,Y,Z Vertex 3 {m}
  317.387286979248, 666.225517885867, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Mall_1_Floor1_Room1..Face4_Glz0,    !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Mall_1_Floor1_Room1..Face4,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  371.805360481667, 500.682999990128, 9.625, !- X,Y,Z Vertex 1 {m}
  371.805360481667, 500.682999990128, 7.875, !- X,Y,Z Vertex 2 {m}
  335.526644813388, 611.044678587288, 7.875, !- X,Y,Z Vertex 3 {m}
  335.526644813388, 611.044678587288, 9.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room1..Face5,         !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Mall_1_Floor1_Room1,                !- Zone Name
  Top_Mall_1_Floor1_Room1_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 10.5, !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 10.5, !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 10.5, !- X,Y,Z Vertex 3 {m}
  389.944718315807, 445.502160691548, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Mall_1_Floor1_Room1 Thermostat,     !- Name
  Top_Mall_1_Floor1_Room1,                !- Zone or ZoneList Name
  Top_Mall_1_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 10,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Mall_1_Floor1_Room1 Thermostat Schedule, !- Name
  Top_Mall_1_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Mall_1_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 10,         !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Mall_1_Floor1_Room1,                !- Zone Name
  Top_Mall_1_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Mall_1_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Mall_1_Floor1_Room1 Zone Air Node,  !- Zone Air Node Name
  Top_Mall_1_Floor1_Room1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Mall_1_Floor1_Room1 Inlet Node List, !- Name
  Top_Mall_1_Floor1_Room1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Mall_1_Floor1_Room1 Return Node List, !- Name
  Top_Mall_1_Floor1_Room1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Mall_1_Floor1_Room1 VAV Terminal, !- Name
  Top_Mall_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Mall_1_Floor1_Room1 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Mall_1_Floor1_Room1 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Mall_1_Floor1_Room1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Mall_1_Floor1_Room1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Mall_1_Floor1_Room1 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Mall_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Mall_1_Floor1_Room1 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Mall_1_Floor1_Room1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Mall_1_Floor1_Room1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Mall_1_Floor1_Room1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Mall_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Mall_1_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Mall_1_Floor1_Room1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Mall_1_Floor1_Room1,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Mall_1_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Mall_1_Floor1_Room1 DSOA Space List, !- Name
  Top_Mall_1_Floor1_Room1_Space,          !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mall_1_Floor1_Room2,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1391.32373576126,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Mall_1_Floor1_Room2_Space,          !- Name
  Top_Mall_1_Floor1_Room2,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room2..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Mall_1_Floor1_Room2,                !- Zone Name
  Top_Mall_1_Floor1_Room2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room2..Face5,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  389.944718315807, 445.502160691548, 7,  !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room2..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room2,                !- Zone Name
  Top_Mall_1_Floor1_Room2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room1..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  389.944718315807, 445.502160691548, 10.5, !- X,Y,Z Vertex 1 {m}
  389.944718315807, 445.502160691548, 7,  !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room2..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room2,                !- Zone Name
  Top_Mall_1_Floor1_Room2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room5..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  377.321846228698, 451.879595700816, 10.5, !- X,Y,Z Vertex 1 {m}
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 3 {m}
  349.057298040622, 442.589656470162, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room2..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room2,                !- Zone Name
  Top_Mall_1_Floor1_Room2_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room3..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  349.057298040622, 442.589656470162, 10.5, !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 2 {m}
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 3 {m}
  342.680130140708, 429.967323587949, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room2..Face4,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Mall_1_Floor1_Room2,                !- Zone Name
  Top_Mall_1_Floor1_Room2_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  342.680130140708, 429.967323587949, 10.5, !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 2 {m}
  389.944718315807, 445.502160691548, 7,  !- X,Y,Z Vertex 3 {m}
  389.944718315807, 445.502160691548, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Mall_1_Floor1_Room2..Face4_Glz0,    !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Mall_1_Floor1_Room2..Face4,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  354.496277184483, 433.851032863848, 9.625, !- X,Y,Z Vertex 1 {m}
  354.496277184483, 433.851032863848, 7.875, !- X,Y,Z Vertex 2 {m}
  378.128571272032, 441.618451415648, 7.875, !- X,Y,Z Vertex 3 {m}
  378.128571272032, 441.618451415648, 9.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room2..Face5,         !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Mall_1_Floor1_Room2,                !- Zone Name
  Top_Mall_1_Floor1_Room2_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  349.057298040622, 442.589656470162, 10.5, !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 10.5, !- X,Y,Z Vertex 2 {m}
  389.944718315807, 445.502160691548, 10.5, !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Mall_1_Floor1_Room2 Thermostat,     !- Name
  Top_Mall_1_Floor1_Room2,                !- Zone or ZoneList Name
  Top_Mall_1_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 11,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Mall_1_Floor1_Room2 Thermostat Schedule, !- Name
  Top_Mall_1_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Mall_1_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 11,         !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Mall_1_Floor1_Room2,                !- Zone Name
  Top_Mall_1_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Mall_1_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Mall_1_Floor1_Room2 Zone Air Node,  !- Zone Air Node Name
  Top_Mall_1_Floor1_Room2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Mall_1_Floor1_Room2 Inlet Node List, !- Name
  Top_Mall_1_Floor1_Room2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Mall_1_Floor1_Room2 Return Node List, !- Name
  Top_Mall_1_Floor1_Room2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Mall_1_Floor1_Room2 VAV Terminal, !- Name
  Top_Mall_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Mall_1_Floor1_Room2 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Mall_1_Floor1_Room2 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Mall_1_Floor1_Room2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Mall_1_Floor1_Room2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Mall_1_Floor1_Room2 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Mall_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Mall_1_Floor1_Room2 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Mall_1_Floor1_Room2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Mall_1_Floor1_Room2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Mall_1_Floor1_Room2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Mall_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Mall_1_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Mall_1_Floor1_Room2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Mall_1_Floor1_Room2,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Mall_1_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Mall_1_Floor1_Room2 DSOA Space List, !- Name
  Top_Mall_1_Floor1_Room2_Space,          !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mall_1_Floor1_Room3,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  7782.02832679701,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Mall_1_Floor1_Room3_Space,          !- Name
  Top_Mall_1_Floor1_Room3,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room3..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Mall_1_Floor1_Room3,                !- Zone Name
  Top_Mall_1_Floor1_Room3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room3..Face5,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 2 {m}
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room3..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room3,                !- Zone Name
  Top_Mall_1_Floor1_Room3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room2..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  342.680130140708, 429.967323587949, 10.5, !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 3 {m}
  349.057298040622, 442.589656470162, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room3..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room3,                !- Zone Name
  Top_Mall_1_Floor1_Room3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room5..Face4,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  349.057298040622, 442.589656470162, 10.5, !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 2 {m}
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room3..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room3,                !- Zone Name
  Top_Mall_1_Floor1_Room3_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room4..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 10.5, !- X,Y,Z Vertex 1 {m}
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 2 {m}
  270.122698806466, 650.691179685897, 7,  !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room3..Face4,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Mall_1_Floor1_Room3,                !- Zone Name
  Top_Mall_1_Floor1_Room3_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 10.5, !- X,Y,Z Vertex 1 {m}
  270.122698806466, 650.691179685897, 7,  !- X,Y,Z Vertex 2 {m}
  342.680130140708, 429.967323587949, 7,  !- X,Y,Z Vertex 3 {m}
  342.680130140708, 429.967323587949, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Mall_1_Floor1_Room3..Face4_Glz0,    !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Mall_1_Floor1_Room3..Face4,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  288.262056640027, 595.51021566141, 9.625, !- X,Y,Z Vertex 1 {m}
  288.262056640027, 595.51021566141, 7.875, !- X,Y,Z Vertex 2 {m}
  324.540772307147, 485.148287612436, 7.875, !- X,Y,Z Vertex 3 {m}
  324.540772307147, 485.148287612436, 9.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room3..Face5,         !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Mall_1_Floor1_Room3,                !- Zone Name
  Top_Mall_1_Floor1_Room3_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 10.5, !- X,Y,Z Vertex 1 {m}
  342.680130140708, 429.967323587949, 10.5, !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 10.5, !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Mall_1_Floor1_Room3 Thermostat,     !- Name
  Top_Mall_1_Floor1_Room3,                !- Zone or ZoneList Name
  Top_Mall_1_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 12,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Mall_1_Floor1_Room3 Thermostat Schedule, !- Name
  Top_Mall_1_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Mall_1_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 12,         !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Mall_1_Floor1_Room3,                !- Zone Name
  Top_Mall_1_Floor1_Room3 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Mall_1_Floor1_Room3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Mall_1_Floor1_Room3 Zone Air Node,  !- Zone Air Node Name
  Top_Mall_1_Floor1_Room3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Mall_1_Floor1_Room3 Inlet Node List, !- Name
  Top_Mall_1_Floor1_Room3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Mall_1_Floor1_Room3 Return Node List, !- Name
  Top_Mall_1_Floor1_Room3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Mall_1_Floor1_Room3 VAV Terminal, !- Name
  Top_Mall_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Mall_1_Floor1_Room3 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Mall_1_Floor1_Room3 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Mall_1_Floor1_Room3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Mall_1_Floor1_Room3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Mall_1_Floor1_Room3 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Mall_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Mall_1_Floor1_Room3 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Mall_1_Floor1_Room3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Mall_1_Floor1_Room3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Mall_1_Floor1_Room3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Mall_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Mall_1_Floor1_Room3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Mall_1_Floor1_Room3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Mall_1_Floor1_Room3,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Mall_1_Floor1_Room3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Mall_1_Floor1_Room3 DSOA Space List, !- Name
  Top_Mall_1_Floor1_Room3_Space,          !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mall_1_Floor1_Room4,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1391.31851800276,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Mall_1_Floor1_Room4_Space,          !- Name
  Top_Mall_1_Floor1_Room4,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room4..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Mall_1_Floor1_Room4,                !- Zone Name
  Top_Mall_1_Floor1_Room4_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room4..Face5,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 7,  !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 2 {m}
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room4..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room4,                !- Zone Name
  Top_Mall_1_Floor1_Room4_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room3..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 10.5, !- X,Y,Z Vertex 1 {m}
  270.122698806466, 650.691179685897, 7,  !- X,Y,Z Vertex 2 {m}
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room4..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room4,                !- Zone Name
  Top_Mall_1_Floor1_Room4_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room5..Face3,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 10.5, !- X,Y,Z Vertex 1 {m}
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 2 {m}
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room4..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room4,                !- Zone Name
  Top_Mall_1_Floor1_Room4_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room1..Face1,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  311.010095701235, 653.603277593051, 10.5, !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 2 {m}
  317.387286979248, 666.225517885867, 7,  !- X,Y,Z Vertex 3 {m}
  317.387286979248, 666.225517885867, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room4..Face4,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Mall_1_Floor1_Room4,                !- Zone Name
  Top_Mall_1_Floor1_Room4_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  317.387286979248, 666.225517885867, 10.5, !- X,Y,Z Vertex 1 {m}
  317.387286979248, 666.225517885867, 7,  !- X,Y,Z Vertex 2 {m}
  270.122698806466, 650.691179685897, 7,  !- X,Y,Z Vertex 3 {m}
  270.122698806466, 650.691179685897, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Mall_1_Floor1_Room4..Face4_Glz0,    !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Mall_1_Floor1_Room4..Face4,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  305.571139936052, 662.341933335875, 9.625, !- X,Y,Z Vertex 1 {m}
  305.571139936052, 662.341933335875, 7.875, !- X,Y,Z Vertex 2 {m}
  281.938845849662, 654.57476423589, 7.875, !- X,Y,Z Vertex 3 {m}
  281.938845849662, 654.57476423589, 9.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room4..Face5,         !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Mall_1_Floor1_Room4,                !- Zone Name
  Top_Mall_1_Floor1_Room4_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.122698806466, 650.691179685897, 10.5, !- X,Y,Z Vertex 1 {m}
  282.745594273886, 644.313652078471, 10.5, !- X,Y,Z Vertex 2 {m}
  311.010095701235, 653.603277593051, 10.5, !- X,Y,Z Vertex 3 {m}
  317.387286979248, 666.225517885867, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Mall_1_Floor1_Room4 Thermostat,     !- Name
  Top_Mall_1_Floor1_Room4,                !- Zone or ZoneList Name
  Top_Mall_1_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 13,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Mall_1_Floor1_Room4 Thermostat Schedule, !- Name
  Top_Mall_1_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Mall_1_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 13,         !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Mall_1_Floor1_Room4,                !- Zone Name
  Top_Mall_1_Floor1_Room4 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Mall_1_Floor1_Room4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Mall_1_Floor1_Room4 Zone Air Node,  !- Zone Air Node Name
  Top_Mall_1_Floor1_Room4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Mall_1_Floor1_Room4 Inlet Node List, !- Name
  Top_Mall_1_Floor1_Room4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Mall_1_Floor1_Room4 Return Node List, !- Name
  Top_Mall_1_Floor1_Room4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Mall_1_Floor1_Room4 VAV Terminal, !- Name
  Top_Mall_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Mall_1_Floor1_Room4 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Mall_1_Floor1_Room4 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Mall_1_Floor1_Room4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Mall_1_Floor1_Room4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Mall_1_Floor1_Room4 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Mall_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Mall_1_Floor1_Room4 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Mall_1_Floor1_Room4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Mall_1_Floor1_Room4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Mall_1_Floor1_Room4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Mall_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Mall_1_Floor1_Room4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Mall_1_Floor1_Room4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Mall_1_Floor1_Room4,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Mall_1_Floor1_Room4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Mall_1_Floor1_Room4 DSOA Space List, !- Name
  Top_Mall_1_Floor1_Room4_Space,          !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mall_1_Floor1_Room5,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  22111.7748551454,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Mall_1_Floor1_Room5_Space,          !- Name
  Top_Mall_1_Floor1_Room5,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  StripMall Building;                     !- Space Type

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room5..Face0,         !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Mall_1_Floor1_Room5,                !- Zone Name
  Top_Mall_1_Floor1_Room5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mall_1_Floor1_Room5..Face5,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 1 {m}
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room5..Face1,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room5,                !- Zone Name
  Top_Mall_1_Floor1_Room5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room2..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  349.057298040622, 442.589656470162, 10.5, !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 3 {m}
  377.321846228698, 451.879595700816, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room5..Face2,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room5,                !- Zone Name
  Top_Mall_1_Floor1_Room5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room1..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  377.321846228698, 451.879595700816, 10.5, !- X,Y,Z Vertex 1 {m}
  377.321846228698, 451.879595700816, 7,  !- X,Y,Z Vertex 2 {m}
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room5..Face3,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room5,                !- Zone Name
  Top_Mall_1_Floor1_Room5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room4..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  311.010095701235, 653.603277593051, 10.5, !- X,Y,Z Vertex 1 {m}
  311.010095701235, 653.603277593051, 7,  !- X,Y,Z Vertex 2 {m}
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 3 {m}
  282.745594273886, 644.313652078471, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room5..Face4,         !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mall_1_Floor1_Room5,                !- Zone Name
  Top_Mall_1_Floor1_Room5_Space,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mall_1_Floor1_Room3..Face2,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 10.5, !- X,Y,Z Vertex 1 {m}
  282.745594273886, 644.313652078471, 7,  !- X,Y,Z Vertex 2 {m}
  349.057298040622, 442.589656470162, 7,  !- X,Y,Z Vertex 3 {m}
  349.057298040622, 442.589656470162, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mall_1_Floor1_Room5..Face5,         !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Mall_1_Floor1_Room5,                !- Zone Name
  Top_Mall_1_Floor1_Room5_Space,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.745594273886, 644.313652078471, 10.5, !- X,Y,Z Vertex 1 {m}
  349.057298040622, 442.589656470162, 10.5, !- X,Y,Z Vertex 2 {m}
  377.321846228698, 451.879595700816, 10.5, !- X,Y,Z Vertex 3 {m}
  311.010095701235, 653.603277593051, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Mall_1_Floor1_Room5 Thermostat,     !- Name
  Top_Mall_1_Floor1_Room5,                !- Zone or ZoneList Name
  Top_Mall_1_Floor1_Room5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  StripMall Building_Setpoint 14,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Mall_1_Floor1_Room5 Thermostat Schedule, !- Name
  Top_Mall_1_Floor1_Room5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Mall_1_Floor1_Room5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  StripMall Building_Setpoint 14,         !- Name
  StripMall Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  StripMall Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Mall_1_Floor1_Room5,                !- Zone Name
  Top_Mall_1_Floor1_Room5 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Mall_1_Floor1_Room5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Mall_1_Floor1_Room5 Zone Air Node,  !- Zone Air Node Name
  Top_Mall_1_Floor1_Room5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Mall_1_Floor1_Room5 Inlet Node List, !- Name
  Top_Mall_1_Floor1_Room5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Mall_1_Floor1_Room5 Return Node List, !- Name
  Top_Mall_1_Floor1_Room5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Mall_1_Floor1_Room5 VAV Terminal, !- Name
  Top_Mall_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Mall_1_Floor1_Room5 VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Mall_1_Floor1_Room5 VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Mall_1_Floor1_Room5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Mall_1_Floor1_Room5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Mall_1_Floor1_Room5 Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Mall_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Mall_1_Floor1_Room5 Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Mall_1_Floor1_Room5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Mall_1_Floor1_Room5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Mall_1_Floor1_Room5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Mall_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Mall_1_Floor1_Room5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Mall_1_Floor1_Room5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Mall_1_Floor1_Room5,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Mall_1_Floor1_Room5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Mall_1_Floor1_Room5 DSOA Space List, !- Name
  Top_Mall_1_Floor1_Room5_Space,          !- Space Name 1
  StripMall Building_Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R2,                  !- Name
  MediumSmooth,                           !- Roughness
  0.35222036761977,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R31,                 !- Name
  MediumSmooth,                           !- Roughness
  5.45941569810643,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R7,                  !- Name
  MediumSmooth,                           !- Roughness
  1.23277128666919,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999331244337846,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999331244337846,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Typical IEAD Roof-R32,                  !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation-R31,                 !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall-R8, !- Name
  Typical Insulation-R7,                  !- Layer 1
  8 in. Concrete Block Basement Wall;     !- Layer 2

Construction,
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Name
  Typical Insulation-R4,                  !- Layer 1
  8 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door-R2,        !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation-R2;                  !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation-R24,                 !- Layer 3
  5/8 in. Gypsum Board,                   !- Layer 4
  Typical Carpet Pad;                     !- Layer 5

Construction,
  Typical Insulated Steel Framed Exterior Wall-R19, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation-R17,                 !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Overhead Door-R2,               !- Name
  Typical Insulation-R2;                  !- Layer 1

Construction,
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0038,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.8125,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.8125;                                 !- Value Until Time 4

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8125,                                 !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.8125,                                 !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.8125;                                 !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8125,                                 !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.8125,                                 !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.8125;                                 !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.01,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.0475,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.17,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2625,                                 !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.3875,                                 !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.53,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.62,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.6075,                                 !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.5125,                                 !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.45,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.4675,                                 !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.4325,                                 !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.0825,                                 !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.0575,                                 !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.0325;                                 !- Value Until Time 18

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0325,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.0375,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.1825,                                 !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2625,                                 !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.3875,                                 !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.53,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.6275,                                 !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.6075,                                 !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.5125,                                 !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.45,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.4675,                                 !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.4325,                                 !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.0825,                                 !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.0575,                                 !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.0325;                                 !- Value Until Time 18

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0325,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.21,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.26,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.395,                                  !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.5075,                                 !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.6125,                                 !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.5075,                                 !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.4725,                                 !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.4775,                                 !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.43,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.1175,                                 !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.085,                                  !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.0825,                                 !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.0575,                                 !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.0325;                                 !- Value Until Time 18

Schedule:Day:Interval,
  StripMall Building_Electric Equipment Schedule_Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1625,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1625,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2625;                                 !- Value Until Time 7

Schedule:Day:Interval,
  StripMall Building_Electric Equipment Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.275,                                  !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  23:00,                                  !- Time 6 {hh:mm}
  0.2625,                                 !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.1625;                                 !- Value Until Time 7

Schedule:Day:Interval,
  StripMall Building_Electric Equipment Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1625,                                 !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  23:00,                                  !- Time 6 {hh:mm}
  0.2625,                                 !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.1625;                                 !- Value Until Time 7

Schedule:Day:Interval,
  StripMall Building_Electric Equipment Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1625,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1625,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2625;                                 !- Value Until Time 7

Schedule:Day:Interval,
  StripMall Building_Electric Equipment Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Building_Electric Equipment Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Building_Infiltration Schedule_Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8125,                                 !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.8125,                                 !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.8125;                                 !- Value Until Time 5

Schedule:Day:Interval,
  StripMall Building_Infiltration Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.625,                                  !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.8125;                                 !- Value Until Time 4

Schedule:Day:Interval,
  StripMall Building_Infiltration Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.625,                                  !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.8125;                                 !- Value Until Time 4

Schedule:Day:Interval,
  StripMall Building_Infiltration Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.8125,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.8125;                                 !- Value Until Time 4

Schedule:Day:Interval,
  StripMall Building_Infiltration Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8125,                                 !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.8125,                                 !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.8125;                                 !- Value Until Time 5

Schedule:Day:Interval,
  StripMall Building_Infiltration Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.8125,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
