
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Mixed_use 1,                            !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Residential_4_Floor1_0,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  356.648254312714, 57.459594138312, 3.5, !- X,Y,Z Vertex 1 {m}
  356.648254312714, 57.459594138312, 0,   !- X,Y,Z Vertex 2 {m}
  349.136426127508, 80.3125725782945, 0,  !- X,Y,Z Vertex 3 {m}
  349.136426127508, 80.3125725782945, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_4_Floor1_1,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  324.446007424962, 46.8748256565303, 3.5, !- X,Y,Z Vertex 1 {m}
  324.446007424962, 46.8748256565303, 0,  !- X,Y,Z Vertex 2 {m}
  356.648254312714, 57.459594138312, 0,   !- X,Y,Z Vertex 3 {m}
  356.648254312714, 57.459594138312, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_4_Floor1_2,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  316.934179240915, 69.7278392938397, 3.5, !- X,Y,Z Vertex 1 {m}
  316.934179240915, 69.7278392938397, 0,  !- X,Y,Z Vertex 2 {m}
  324.446007424962, 46.8748256565303, 0,  !- X,Y,Z Vertex 3 {m}
  324.446007424962, 46.8748256565303, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_4_Floor1_3,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  349.136426127508, 80.3125725782945, 3.5, !- X,Y,Z Vertex 1 {m}
  349.136426127508, 80.3125725782945, 0,  !- X,Y,Z Vertex 2 {m}
  316.934179240915, 69.7278392938397, 0,  !- X,Y,Z Vertex 3 {m}
  316.934179240915, 69.7278392938397, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_5_Floor1_0,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  342.243128903531, 101.418377594893, 3.5, !- X,Y,Z Vertex 1 {m}
  342.243128903531, 101.418377594893, 0,  !- X,Y,Z Vertex 2 {m}
  326.536579062474, 149.201485743868, 0,  !- X,Y,Z Vertex 3 {m}
  326.536579062474, 149.201485743868, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_5_Floor1_1,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  323.545050067462, 95.2724242864163, 3.5, !- X,Y,Z Vertex 1 {m}
  323.545050067462, 95.2724242864163, 0,  !- X,Y,Z Vertex 2 {m}
  342.243128903531, 101.418377594893, 0,  !- X,Y,Z Vertex 3 {m}
  342.243128903531, 101.418377594893, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_5_Floor1_2,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  307.838500225247, 143.055575160561, 3.5, !- X,Y,Z Vertex 1 {m}
  307.838500225247, 143.055575160561, 0,  !- X,Y,Z Vertex 2 {m}
  323.545050067462, 95.2724242864163, 0,  !- X,Y,Z Vertex 3 {m}
  323.545050067462, 95.2724242864163, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_5_Floor1_3,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  326.536579062474, 149.201485743868, 3.5, !- X,Y,Z Vertex 1 {m}
  326.536579062474, 149.201485743868, 0,  !- X,Y,Z Vertex 2 {m}
  307.838500225247, 143.055575160561, 0,  !- X,Y,Z Vertex 3 {m}
  307.838500225247, 143.055575160561, 3.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Ground_Mixed_use_1_Floor1_Room1,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1809.44079155111,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_1_Floor1_Room1_Space,  !- Name
  Ground_Mixed_use_1_Floor1_Room1,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

SpaceList,
  Mixed Use Building Program,             !- Name
  Mixed_use_1_Floor1_Room8_Space,         !- Space Name 1
  Ground_Mixed_use_1_Floor1_Room7_Space,  !- Space Name 2
  Ground_Mixed_use_1_Floor1_Room5_Space,  !- Space Name 3
  Ground_Mixed_use_1_Floor1_Room1_Space,  !- Space Name 4
  Ground_Mixed_use_1_Floor1_Room2_Space,  !- Space Name 5
  Ground_Mixed_use_1_Floor1_Room3_Space,  !- Space Name 6
  Ground_Mixed_use_1_Floor1_Room4_Space,  !- Space Name 7
  Mixed_use_1_Floor1_Room2_Space,         !- Space Name 8
  Ground_Mixed_use_1_Floor1_Room6_Space,  !- Space Name 9
  Top_Mixed_use_1_Floor1_Room5_Space,     !- Space Name 10
  Ground_Mixed_use_1_Floor1_Room8_Space,  !- Space Name 11
  Mixed_use_1_Floor1_Room1_Space,         !- Space Name 12
  Mixed_use_1_Floor1_Room3_Space,         !- Space Name 13
  Mixed_use_1_Floor1_Room4_Space,         !- Space Name 14
  Mixed_use_1_Floor1_Room5_Space,         !- Space Name 15
  Mixed_use_1_Floor1_Room6_Space,         !- Space Name 16
  Mixed_use_1_Floor1_Room7_Space,         !- Space Name 17
  Top_Mixed_use_1_Floor1_Room1_Space,     !- Space Name 18
  Top_Mixed_use_1_Floor1_Room2_Space,     !- Space Name 19
  Top_Mixed_use_1_Floor1_Room3_Space,     !- Space Name 20
  Top_Mixed_use_1_Floor1_Room4_Space,     !- Space Name 21
  Top_Mixed_use_1_Floor1_Room6_Space,     !- Space Name 22
  Top_Mixed_use_1_Floor1_Room7_Space,     !- Space Name 23
  Top_Mixed_use_1_Floor1_Room8_Space;     !- Space Name 24

Lights,
  Mixed Use Building Program_Lighting,    !- Name
  Mixed Use Building Program,             !- Zone or ZoneList or Space or SpaceList Name
  Mixed Use Building Program_Lighting Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.11476945,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.24,                                   !- Return Air Fraction
  0.52,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Mixed Use Building Program_Lighting Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.128,                                  !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.148,                                  !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.268,                                  !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.348,                                  !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.268,                                  !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.188,                                  !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.128;                                  !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.128,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.158,                                  !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.127184807,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.275728778,                            !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.57941881,                             !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.77941881,                             !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.73281672,                             !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.77941881,                             !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.644272749,                            !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.395728778,                            !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.349126688,                            !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.229126688,                            !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.127184807,                            !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.128;                                  !- Value Until Time 14

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.128,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.148,                                  !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.228,                                  !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.348,                                  !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.468,                                  !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.308,                                  !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.228,                                  !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.148,                                  !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.128;                                  !- Value Until Time 9

Schedule:Week:Daily,
  Mixed Use Building Program_Lighting Schedule Week Rule - Jan1-Dec31, !- Name
  Mixed Use Building Program_Lighting Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 10,                        !- Saturday Schedule:Day Name
  Mixed Use Building Program_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  Mixed Use Building Program_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Mixed Use Building Program_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Mixed Use Building Program_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Mixed Use Building Program_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Use Building Program_Lighting Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Mixed Use Building Program_Lighting Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Mixed Use Building Program_Lighting Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_Lighting Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_Lighting Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.128,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.158,                                  !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.127184807,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.215728778,                            !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.43941881,                             !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.45941881,                             !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.57941881,                             !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.61281672,                             !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.65941881,                             !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.444272749,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.275728778,                            !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.215728778,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.169126688,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.127184807,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.128;                                  !- Value Until Time 15

People,
  Mixed Use Building Program_People,      !- Name
  Mixed Use Building Program,             !- Zone or ZoneList or Space or SpaceList Name
  Mixed Use Building Program_People_Occ Schedule, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.110733776089039,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Mixed Use Building Program_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Mixed Use Building Program_People_Occ Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.055,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.155,                                  !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.75,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.85,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.615,                                  !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.85,                                   !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.85,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.41,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.305,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.205,                                  !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.055,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.025,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Week:Daily,
  Mixed Use Building Program_People_Occ Schedule Week Rule - Jan1-Dec31, !- Name
  Mixed Use Building Program_People_Occ Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Mixed Use Building Program_People_Occ Schedule_Hol 1, !- Holiday Schedule:Day Name
  Mixed Use Building Program_People_Occ Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Mixed Use Building Program_People_Occ Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Mixed Use Building Program_People_Occ Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Mixed Use Building Program_People_Occ Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Use Building Program_People_Occ Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Mixed Use Building Program_People_Occ Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Mixed Use Building Program_People_Occ Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_People_Occ Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_People_Occ Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Mixed Use Building Program_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Use Building Program_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  Mixed Use Building Program_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Mixed Use Building Program_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  Mixed Use Building Program_Electric Equipment, !- Name
  Mixed Use Building Program,             !- Zone or ZoneList or Space or SpaceList Name
  Mixed Use Building Program_Electric Equipment Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.9739645,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Mixed Use Building Program_Electric Equipment Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.15748638228,                          !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.2179387122,                           !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.33760281084,                          !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.4173788766,                           !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.33760281084,                          !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.25782674508,                          !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.15748638228;                          !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.32463555886,                          !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.36680060506,                          !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.44740371162,                          !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.81503135748,                          !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.93469545612,                          !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.900153266508,                         !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.93469545612,                          !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.64684387602,                          !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.47413292796,                          !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.3943568622,                           !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.194089657,                            !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.17722363816;                          !- Value Until Time 12

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.15748638228,                          !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2179387122,                           !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.29771477796,                          !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4173788766,                           !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.45726690948,                          !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.37749084372,                          !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.29771477796,                          !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.2179387122,                           !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.15748638228;                          !- Value Until Time 9

Schedule:Week:Daily,
  Mixed Use Building Program_Electric Equipment Schedule Week Rule - Jan1-Dec31, !- Name
  Mixed Use Building Program_Electric Equipment Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Mixed Use Building Program_Electric Equipment Schedule_Hol 1, !- Holiday Schedule:Day Name
  Mixed Use Building Program_Electric Equipment Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Mixed Use Building Program_Electric Equipment Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Mixed Use Building Program_Electric Equipment Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Mixed Use Building Program_Electric Equipment Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Use Building Program_Electric Equipment Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Mixed Use Building Program_Electric Equipment Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Mixed Use Building Program_Electric Equipment Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_Electric Equipment Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_Electric Equipment Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.30489830262,                          !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.34706334882,                          !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.63491492892,                          !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.69536725884,                          !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.81503135748,                          !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.860265233628,                         !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.89480742324,                          !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.52717977738,                          !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.27469276356,                          !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.17435240076,                          !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.15748638192;                          !- Value Until Time 11

ZoneInfiltration:DesignFlowRate,
  Mixed Use Building Program_Infiltration, !- Name
  Mixed Use Building Program,             !- Zone or ZoneList or Space or SpaceList Name
  Mixed Use Building Program_Infiltration Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004320032,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room1_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  486.154581684986, 17.7389707372853, 0,  !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.4547959503271, 0,  !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room1_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room7..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  486.154581684986, 17.7389707372853, 3.5, !- X,Y,Z Vertex 1 {m}
  486.154581684986, 17.7389707372853, 0,  !- X,Y,Z Vertex 2 {m}
  476.068220529471, 25.0999902431267, 0,  !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room1_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room8..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 1 {m}
  476.068220529471, 25.0999902431267, 0,  !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.4547959503271, 0,  !- X,Y,Z Vertex 3 {m}
  434.936816852137, 12.4547959503271, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room1_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room2..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.936816852137, 12.4547959503271, 3.5, !- X,Y,Z Vertex 1 {m}
  434.936816852137, 12.4547959503271, 0,  !- X,Y,Z Vertex 2 {m}
  428.454498212867, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  428.454498212867, 0, 3.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room1_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  428.454498212867, 0, 3.5,               !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  486.154581684986, 17.7389707372853, 0,  !- X,Y,Z Vertex 3 {m}
  486.154581684986, 17.7389707372853, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  444.402409053819, 4.9029309266977, 2.53262379212493, !- X,Y,Z Vertex 1 {m}
  444.402409053819, 4.9029309266977, 0.967376207875074, !- X,Y,Z Vertex 2 {m}
  470.206670844033, 12.8360398105876, 0.967376207875074, !- X,Y,Z Vertex 3 {m}
  470.206670844033, 12.8360398105876, 2.53262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room1..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_1_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room1_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room1..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.936816852137, 12.4547959503271, 3.5, !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 3.5,               !- X,Y,Z Vertex 2 {m}
  486.154581684986, 17.7389707372853, 3.5, !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_1_Floor1_Room1 Thermostat, !- Name
  Ground_Mixed_use_1_Floor1_Room1,        !- Zone or ZoneList Name
  Ground_Mixed_use_1_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_1_Floor1_Room1 Thermostat Schedule, !- Name
  Ground_Mixed_use_1_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_1_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint,    !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  16.456,                                 !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  17.336,                                 !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  17.78,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.56;                                  !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  16.456,                                 !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20.666,                                 !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  17.78,                                  !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  15.56;                                  !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  16.456,                                 !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  17.336,                                 !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  17.78,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.56;                                  !- Value Until Time 5

Schedule:Week:Daily,
  Mixed Use Building Program_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.89,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  19.998,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18.89;                                  !- Value Until Time 4

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  16.456,                                 !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  17.336,                                 !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  17.78,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.56;                                  !- Value Until Time 5

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  28.784,                                 !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  27.904,                                 !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  27.22,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44;                                  !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  28.784,                                 !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  24.574,                                 !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  27.22,                                  !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  29.44;                                  !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  28.784,                                 !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  27.904,                                 !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  27.22,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44;                                  !- Value Until Time 5

Schedule:Week:Daily,
  Mixed Use Building Program_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Use Building Program_Setpoint_ClgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.11,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  25.002,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  26.11;                                  !- Value Until Time 4

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  28.784,                                 !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  27.904,                                 !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  27.22,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44;                                  !- Value Until Time 5

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_1_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_1_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_1_Floor1_Room1 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_1_Floor1_Room1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_1_Floor1_Room1 Inlet Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_1_Floor1_Room1 Return Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_1_Floor1_Room1 VAV Terminal, !- Name
  Ground_Mixed_use_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_1_Floor1_Room1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_1_Floor1_Room1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_1_Floor1_Room1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_1_Floor1_Room1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_1_Floor1_Room1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_1_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_1_Floor1_Room1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_1_Floor1_Room1,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_1_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  24 Zone VAV Vent Controller,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Ground_Mixed_use_1_Floor1_Room1,        !- Zone or ZoneList Name 1
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Ground_Mixed_use_1_Floor1_Room2,        !- Zone or ZoneList Name 2
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Ground_Mixed_use_1_Floor1_Room3,        !- Zone or ZoneList Name 3
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Ground_Mixed_use_1_Floor1_Room4,        !- Zone or ZoneList Name 4
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Ground_Mixed_use_1_Floor1_Room5,        !- Zone or ZoneList Name 5
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Ground_Mixed_use_1_Floor1_Room6,        !- Zone or ZoneList Name 6
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Ground_Mixed_use_1_Floor1_Room7,        !- Zone or ZoneList Name 7
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone or ZoneList Name 8
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Mixed_use_1_Floor1_Room1,               !- Zone or ZoneList Name 9
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Mixed_use_1_Floor1_Room2,               !- Zone or ZoneList Name 10
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Mixed_use_1_Floor1_Room3,               !- Zone or ZoneList Name 11
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Mixed_use_1_Floor1_Room4,               !- Zone or ZoneList Name 12
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Mixed_use_1_Floor1_Room5,               !- Zone or ZoneList Name 13
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Mixed_use_1_Floor1_Room6,               !- Zone or ZoneList Name 14
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Mixed_use_1_Floor1_Room7,               !- Zone or ZoneList Name 15
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Mixed_use_1_Floor1_Room8,               !- Zone or ZoneList Name 16
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Top_Mixed_use_1_Floor1_Room1,           !- Zone or ZoneList Name 17
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  Top_Mixed_use_1_Floor1_Room2,           !- Zone or ZoneList Name 18
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  Top_Mixed_use_1_Floor1_Room3,           !- Zone or ZoneList Name 19
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  Top_Mixed_use_1_Floor1_Room4,           !- Zone or ZoneList Name 20
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 20
  ,                                       !- Design Specification Zone Air Distribution Object Name 20
  Top_Mixed_use_1_Floor1_Room5,           !- Zone or ZoneList Name 21
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 21
  ,                                       !- Design Specification Zone Air Distribution Object Name 21
  Top_Mixed_use_1_Floor1_Room6,           !- Zone or ZoneList Name 22
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 22
  ,                                       !- Design Specification Zone Air Distribution Object Name 22
  Top_Mixed_use_1_Floor1_Room7,           !- Zone or ZoneList Name 23
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 23
  ,                                       !- Design Specification Zone Air Distribution Object Name 23
  Top_Mixed_use_1_Floor1_Room8,           !- Zone or ZoneList Name 24
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 24
  ;                                       !- Design Specification Zone Air Distribution Object Name 24

DesignSpecification:OutdoorAir,
  Mixed Use Building Program_Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359735,                            !- Outdoor Air Flow per Person {m3/s-person}
  0.00042672,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_1_Floor1_Room1 DSOA Space List, !- Name
  Ground_Mixed_use_1_Floor1_Room1_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_1_Floor1_Room2,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  5745.20793615188,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_1_Floor1_Room2_Space,  !- Name
  Ground_Mixed_use_1_Floor1_Room2,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room2..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room2_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  387.485481104389, 159.194005118007, 0,  !- X,Y,Z Vertex 1 {m}
  434.936816852137, 12.454795950327, 0,   !- X,Y,Z Vertex 2 {m}
  428.454498212867, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  374.893717441526, 165.632146891946, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room2..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room1..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  428.454498212867, 0, 3.5,               !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.4547959503271, 0,  !- X,Y,Z Vertex 3 {m}
  434.936816852137, 12.4547959503271, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room2..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room8..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.936816852137, 12.454795950327, 3.5, !- X,Y,Z Vertex 1 {m}
  434.936816852137, 12.454795950327, 0,   !- X,Y,Z Vertex 2 {m}
  387.485481104389, 159.194005118007, 0,  !- X,Y,Z Vertex 3 {m}
  387.485481104389, 159.194005118007, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room2..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room3..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 1 {m}
  387.485481104389, 159.194005118007, 0,  !- X,Y,Z Vertex 2 {m}
  374.893717441526, 165.632146891946, 0,  !- X,Y,Z Vertex 3 {m}
  374.893717441526, 165.632146891946, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room2..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room2_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  374.893717441526, 165.632146891946, 3.5, !- X,Y,Z Vertex 1 {m}
  374.893717441526, 165.632146891946, 0,  !- X,Y,Z Vertex 2 {m}
  428.454498212867, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  428.454498212867, 0, 3.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room2..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room2..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  389.697553153928, 119.852547416935, 2.53262379212493, !- X,Y,Z Vertex 1 {m}
  389.697553153928, 119.852547416935, 0.967376207875074, !- X,Y,Z Vertex 2 {m}
  413.650662500464, 45.7795994750109, 0.967376207875074, !- X,Y,Z Vertex 3 {m}
  413.650662500464, 45.7795994750109, 2.53262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room2..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_1_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room2..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  374.893717441526, 165.632146891946, 3.5, !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 3.5,               !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.454795950327, 3.5, !- X,Y,Z Vertex 3 {m}
  387.485481104389, 159.194005118007, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_1_Floor1_Room2 Thermostat, !- Name
  Ground_Mixed_use_1_Floor1_Room2,        !- Zone or ZoneList Name
  Ground_Mixed_use_1_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 1,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_1_Floor1_Room2 Thermostat Schedule, !- Name
  Ground_Mixed_use_1_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_1_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 1,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_1_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_1_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_1_Floor1_Room2 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_1_Floor1_Room2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_1_Floor1_Room2 Inlet Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_1_Floor1_Room2 Return Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_1_Floor1_Room2 VAV Terminal, !- Name
  Ground_Mixed_use_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_1_Floor1_Room2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_1_Floor1_Room2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_1_Floor1_Room2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_1_Floor1_Room2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_1_Floor1_Room2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_1_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_1_Floor1_Room2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_1_Floor1_Room2,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_1_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_1_Floor1_Room2 DSOA Space List, !- Name
  Ground_Mixed_use_1_Floor1_Room2_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_1_Floor1_Room3,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1745.15849057971,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_1_Floor1_Room3_Space,  !- Name
  Ground_Mixed_use_1_Floor1_Room3,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room3..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room3_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.928474310251, 174.535163982219, 0,  !- X,Y,Z Vertex 1 {m}
  387.485481104389, 159.194005118007, 0,  !- X,Y,Z Vertex 2 {m}
  374.893717441526, 165.632146891946, 0,  !- X,Y,Z Vertex 3 {m}
  422.336662772552, 180.973290275359, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room3..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room2..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  374.893717441526, 165.632146891946, 3.5, !- X,Y,Z Vertex 1 {m}
  374.893717441526, 165.632146891946, 0,  !- X,Y,Z Vertex 2 {m}
  387.485481104389, 159.194005118007, 0,  !- X,Y,Z Vertex 3 {m}
  387.485481104389, 159.194005118007, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room3..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room8..Face7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 1 {m}
  387.485481104389, 159.194005118007, 0,  !- X,Y,Z Vertex 2 {m}
  434.928474310251, 174.535163982219, 0,  !- X,Y,Z Vertex 3 {m}
  434.928474310251, 174.535163982219, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room3..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room4..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 1 {m}
  434.928474310251, 174.535163982219, 0,  !- X,Y,Z Vertex 2 {m}
  422.336662772552, 180.973290275359, 0,  !- X,Y,Z Vertex 3 {m}
  422.336662772552, 180.973290275359, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room3..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room3_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.336662772552, 180.973290275359, 3.5, !- X,Y,Z Vertex 1 {m}
  422.336662772552, 180.973290275359, 0,  !- X,Y,Z Vertex 2 {m}
  374.893717441526, 165.632146891946, 0,  !- X,Y,Z Vertex 3 {m}
  374.893717441526, 165.632146891946, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room3..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room3..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  409.223755188337, 176.733102529441, 2.53262379212493, !- X,Y,Z Vertex 1 {m}
  409.223755188337, 176.733102529441, 0.967376207875074, !- X,Y,Z Vertex 2 {m}
  388.006625025741, 169.872334637864, 0.967376207875074, !- X,Y,Z Vertex 3 {m}
  388.006625025741, 169.872334637864, 2.53262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room3..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_1_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room3..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  374.893717441526, 165.632146891946, 3.5, !- X,Y,Z Vertex 1 {m}
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 2 {m}
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 3 {m}
  422.336662772552, 180.973290275359, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_1_Floor1_Room3 Thermostat, !- Name
  Ground_Mixed_use_1_Floor1_Room3,        !- Zone or ZoneList Name
  Ground_Mixed_use_1_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 2,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_1_Floor1_Room3 Thermostat Schedule, !- Name
  Ground_Mixed_use_1_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_1_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 2,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_1_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room3 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_1_Floor1_Room3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_1_Floor1_Room3 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_1_Floor1_Room3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_1_Floor1_Room3 Inlet Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_1_Floor1_Room3 Return Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_1_Floor1_Room3 VAV Terminal, !- Name
  Ground_Mixed_use_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_1_Floor1_Room3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_1_Floor1_Room3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_1_Floor1_Room3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_1_Floor1_Room3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_1_Floor1_Room3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_1_Floor1_Room3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_1_Floor1_Room3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_1_Floor1_Room3,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_1_Floor1_Room3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_1_Floor1_Room3 DSOA Space List, !- Name
  Ground_Mixed_use_1_Floor1_Room3_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_1_Floor1_Room4,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1469.57060212742,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_1_Floor1_Room4_Space,  !- Name
  Ground_Mixed_use_1_Floor1_Room4,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room4..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room4_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.009298362387, 214.485927244006, 0,  !- X,Y,Z Vertex 1 {m}
  434.928474310251, 174.535163982219, 0,  !- X,Y,Z Vertex 2 {m}
  422.336662772552, 180.973290275359, 0,  !- X,Y,Z Vertex 3 {m}
  409.417479472786, 220.924076271886, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room4..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room4_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room3..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.336662772552, 180.973290275359, 3.5, !- X,Y,Z Vertex 1 {m}
  422.336662772552, 180.973290275359, 0,  !- X,Y,Z Vertex 2 {m}
  434.928474310251, 174.535163982219, 0,  !- X,Y,Z Vertex 3 {m}
  434.928474310251, 174.535163982219, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room4..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room4_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room8..Face6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 1 {m}
  434.928474310251, 174.535163982219, 0,  !- X,Y,Z Vertex 2 {m}
  422.009298362387, 214.485927244006, 0,  !- X,Y,Z Vertex 3 {m}
  422.009298362387, 214.485927244006, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room4..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room4_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room5..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 1 {m}
  422.009298362387, 214.485927244006, 0,  !- X,Y,Z Vertex 2 {m}
  409.417479472786, 220.924076271886, 0,  !- X,Y,Z Vertex 3 {m}
  409.417479472786, 220.924076271886, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room4..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room4_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  409.417479472786, 220.924076271886, 3.5, !- X,Y,Z Vertex 1 {m}
  409.417479472786, 220.924076271886, 0,  !- X,Y,Z Vertex 2 {m}
  422.336662772552, 180.973290275359, 0,  !- X,Y,Z Vertex 3 {m}
  422.336662772552, 180.973290275359, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room4..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room4..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  412.988253915463, 209.881950597901, 2.53262379212493, !- X,Y,Z Vertex 1 {m}
  412.988253915463, 209.881950597901, 0.967376207875074, !- X,Y,Z Vertex 2 {m}
  418.765888329875, 192.015415949344, 0.967376207875074, !- X,Y,Z Vertex 3 {m}
  418.765888329875, 192.015415949344, 2.53262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room4..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_1_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room4_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room4..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  409.417479472786, 220.924076271886, 3.5, !- X,Y,Z Vertex 1 {m}
  422.336662772552, 180.973290275359, 3.5, !- X,Y,Z Vertex 2 {m}
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 3 {m}
  422.009298362387, 214.485927244006, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_1_Floor1_Room4 Thermostat, !- Name
  Ground_Mixed_use_1_Floor1_Room4,        !- Zone or ZoneList Name
  Ground_Mixed_use_1_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 3,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_1_Floor1_Room4 Thermostat Schedule, !- Name
  Ground_Mixed_use_1_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_1_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 3,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_1_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room4 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_1_Floor1_Room4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_1_Floor1_Room4 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_1_Floor1_Room4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_1_Floor1_Room4 Inlet Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_1_Floor1_Room4 Return Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_1_Floor1_Room4 VAV Terminal, !- Name
  Ground_Mixed_use_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_1_Floor1_Room4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_1_Floor1_Room4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_1_Floor1_Room4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_1_Floor1_Room4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_1_Floor1_Room4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_1_Floor1_Room4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_1_Floor1_Room4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_1_Floor1_Room4,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_1_Floor1_Room4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_1_Floor1_Room4 DSOA Space List, !- Name
  Ground_Mixed_use_1_Floor1_Room4_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_1_Floor1_Room5,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1576.83385944849,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_1_Floor1_Room5_Space,  !- Name
  Ground_Mixed_use_1_Floor1_Room5,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room5..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room5_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  461.854419045036, 237.879938461576, 0,  !- X,Y,Z Vertex 1 {m}
  455.306392161094, 225.252782410871, 0,  !- X,Y,Z Vertex 2 {m}
  422.009298362387, 214.485927244006, 0,  !- X,Y,Z Vertex 3 {m}
  409.417479472786, 220.924076271886, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room5..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room5_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room4..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  409.417479472786, 220.924076271886, 3.5, !- X,Y,Z Vertex 1 {m}
  409.417479472786, 220.924076271886, 0,  !- X,Y,Z Vertex 2 {m}
  422.009298362387, 214.485927244006, 0,  !- X,Y,Z Vertex 3 {m}
  422.009298362387, 214.485927244006, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room5..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room5_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room8..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 1 {m}
  422.009298362387, 214.485927244006, 0,  !- X,Y,Z Vertex 2 {m}
  455.306392161094, 225.252782410871, 0,  !- X,Y,Z Vertex 3 {m}
  455.306392161094, 225.252782410871, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room5..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room5_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room6..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 1 {m}
  455.306392161094, 225.252782410871, 0,  !- X,Y,Z Vertex 2 {m}
  461.854419045036, 237.879938461576, 0,  !- X,Y,Z Vertex 3 {m}
  461.854419045036, 237.879938461576, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room5..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room5_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  461.854419045036, 237.879938461576, 3.5, !- X,Y,Z Vertex 1 {m}
  461.854419045036, 237.879938461576, 0,  !- X,Y,Z Vertex 2 {m}
  409.417479472786, 220.924076271886, 0,  !- X,Y,Z Vertex 3 {m}
  409.417479472786, 220.924076271886, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room5..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room5..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  447.361205400471, 233.193453414058, 2.53262379212493, !- X,Y,Z Vertex 1 {m}
  447.361205400471, 233.193453414058, 0.967376207875074, !- X,Y,Z Vertex 2 {m}
  423.910693117351, 225.610561319405, 0.967376207875074, !- X,Y,Z Vertex 3 {m}
  423.910693117351, 225.610561319405, 2.53262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room5..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_1_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room5_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room5..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  409.417479472786, 220.924076271886, 3.5, !- X,Y,Z Vertex 1 {m}
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 2 {m}
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 3 {m}
  461.854419045036, 237.879938461576, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_1_Floor1_Room5 Thermostat, !- Name
  Ground_Mixed_use_1_Floor1_Room5,        !- Zone or ZoneList Name
  Ground_Mixed_use_1_Floor1_Room5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 4,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_1_Floor1_Room5 Thermostat Schedule, !- Name
  Ground_Mixed_use_1_Floor1_Room5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_1_Floor1_Room5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 4,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_1_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room5 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_1_Floor1_Room5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_1_Floor1_Room5 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_1_Floor1_Room5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_1_Floor1_Room5 Inlet Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_1_Floor1_Room5 Return Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_1_Floor1_Room5 VAV Terminal, !- Name
  Ground_Mixed_use_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_1_Floor1_Room5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_1_Floor1_Room5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_1_Floor1_Room5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_1_Floor1_Room5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_1_Floor1_Room5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_1_Floor1_Room5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_1_Floor1_Room5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_1_Floor1_Room5,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_1_Floor1_Room5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_1_Floor1_Room5 DSOA Space List, !- Name
  Ground_Mixed_use_1_Floor1_Room5_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_1_Floor1_Room6,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  2461.23156511743,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_1_Floor1_Room6_Space,  !- Name
  Ground_Mixed_use_1_Floor1_Room6,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room6..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room6_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  461.854419045036, 237.879938461576, 0,  !- X,Y,Z Vertex 1 {m}
  484.438106406188, 165.200003302153, 0,  !- X,Y,Z Vertex 2 {m}
  474.455758240534, 163.625349178162, 0,  !- X,Y,Z Vertex 3 {m}
  455.306392161094, 225.252782410871, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room6..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room5..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  461.854419045036, 237.879938461576, 3.5, !- X,Y,Z Vertex 1 {m}
  461.854419045036, 237.879938461576, 0,  !- X,Y,Z Vertex 2 {m}
  455.306392161094, 225.252782410871, 0,  !- X,Y,Z Vertex 3 {m}
  455.306392161094, 225.252782410871, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room6..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room8..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 1 {m}
  455.306392161094, 225.252782410871, 0,  !- X,Y,Z Vertex 2 {m}
  474.455758240534, 163.625349178162, 0,  !- X,Y,Z Vertex 3 {m}
  474.455758240534, 163.625349178162, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room6..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room7..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 1 {m}
  474.455758240534, 163.625349178162, 0,  !- X,Y,Z Vertex 2 {m}
  484.438106406188, 165.200003302153, 0,  !- X,Y,Z Vertex 3 {m}
  484.438106406188, 165.200003302153, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room6..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room6_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  484.438106406188, 165.200003302153, 3.5, !- X,Y,Z Vertex 1 {m}
  484.438106406188, 165.200003302153, 0,  !- X,Y,Z Vertex 2 {m}
  461.854419045036, 237.879938461576, 0,  !- X,Y,Z Vertex 3 {m}
  461.854419045036, 237.879938461576, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room6..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room6..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.196128737826, 185.28824332019, 2.53262379212493, !- X,Y,Z Vertex 1 {m}
  478.196128737826, 185.28824332019, 0.967376207875074, !- X,Y,Z Vertex 2 {m}
  468.096396713398, 217.79169844354, 0.967376207875074, !- X,Y,Z Vertex 3 {m}
  468.096396713398, 217.79169844354, 2.53262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room6..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_1_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room6..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  461.854419045036, 237.879938461576, 3.5, !- X,Y,Z Vertex 1 {m}
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 2 {m}
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 3 {m}
  484.438106406188, 165.200003302153, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_1_Floor1_Room6 Thermostat, !- Name
  Ground_Mixed_use_1_Floor1_Room6,        !- Zone or ZoneList Name
  Ground_Mixed_use_1_Floor1_Room6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 5,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_1_Floor1_Room6 Thermostat Schedule, !- Name
  Ground_Mixed_use_1_Floor1_Room6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_1_Floor1_Room6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 5,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_1_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room6 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_1_Floor1_Room6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_1_Floor1_Room6 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_1_Floor1_Room6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_1_Floor1_Room6 Inlet Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_1_Floor1_Room6 Return Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_1_Floor1_Room6 VAV Terminal, !- Name
  Ground_Mixed_use_1_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_1_Floor1_Room6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_1_Floor1_Room6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_1_Floor1_Room6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_1_Floor1_Room6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_1_Floor1_Room6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_1_Floor1_Room6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_1_Floor1_Room6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_1_Floor1_Room6,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_1_Floor1_Room6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_1_Floor1_Room6 DSOA Space List, !- Name
  Ground_Mixed_use_1_Floor1_Room6_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_1_Floor1_Room7,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  5005.10089775597,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_1_Floor1_Room7_Space,  !- Name
  Ground_Mixed_use_1_Floor1_Room7,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room7..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room7_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  484.438106406188, 165.200003302153, 0,  !- X,Y,Z Vertex 1 {m}
  486.154581684986, 17.7389707372853, 0,  !- X,Y,Z Vertex 2 {m}
  476.068220529471, 25.0999902431267, 0,  !- X,Y,Z Vertex 3 {m}
  474.455758240534, 163.625349178162, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room7..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room7_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room6..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  484.438106406188, 165.200003302153, 3.5, !- X,Y,Z Vertex 1 {m}
  484.438106406188, 165.200003302153, 0,  !- X,Y,Z Vertex 2 {m}
  474.455758240534, 163.625349178162, 0,  !- X,Y,Z Vertex 3 {m}
  474.455758240534, 163.625349178162, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room7..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room7_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room8..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 1 {m}
  474.455758240534, 163.625349178162, 0,  !- X,Y,Z Vertex 2 {m}
  476.068220529471, 25.0999902431267, 0,  !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room7..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room7_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room1..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 1 {m}
  476.068220529471, 25.0999902431267, 0,  !- X,Y,Z Vertex 2 {m}
  486.154581684986, 17.7389707372853, 0,  !- X,Y,Z Vertex 3 {m}
  486.154581684986, 17.7389707372853, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room7..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room7_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  486.154581684986, 17.7389707372853, 3.5, !- X,Y,Z Vertex 1 {m}
  486.154581684986, 17.7389707372853, 0,  !- X,Y,Z Vertex 2 {m}
  484.438106406188, 165.200003302153, 0,  !- X,Y,Z Vertex 3 {m}
  484.438106406188, 165.200003302153, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room7..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room7..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  485.680159586096, 58.4961977349837, 2.53262379212493, !- X,Y,Z Vertex 1 {m}
  485.680159586096, 58.4961977349837, 0.967376207875074, !- X,Y,Z Vertex 2 {m}
  484.912528505078, 124.442776304455, 0.967376207875074, !- X,Y,Z Vertex 3 {m}
  484.912528505078, 124.442776304455, 2.53262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room7..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_1_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room7_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room7..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 1 {m}
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 2 {m}
  486.154581684986, 17.7389707372853, 3.5, !- X,Y,Z Vertex 3 {m}
  484.438106406188, 165.200003302153, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_1_Floor1_Room7 Thermostat, !- Name
  Ground_Mixed_use_1_Floor1_Room7,        !- Zone or ZoneList Name
  Ground_Mixed_use_1_Floor1_Room7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 6,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_1_Floor1_Room7 Thermostat Schedule, !- Name
  Ground_Mixed_use_1_Floor1_Room7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_1_Floor1_Room7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 6,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_1_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room7 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_1_Floor1_Room7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_1_Floor1_Room7 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_1_Floor1_Room7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_1_Floor1_Room7 Inlet Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_1_Floor1_Room7 Return Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_1_Floor1_Room7 VAV Terminal, !- Name
  Ground_Mixed_use_1_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_1_Floor1_Room7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_1_Floor1_Room7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_1_Floor1_Room7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_1_Floor1_Room7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_1_Floor1_Room7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_1_Floor1_Room7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_1_Floor1_Room7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_1_Floor1_Room7,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_1_Floor1_Room7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_1_Floor1_Room7 DSOA Space List, !- Name
  Ground_Mixed_use_1_Floor1_Room7_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_1_Floor1_Room8,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  41143.7881282384,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_1_Floor1_Room8_Space,  !- Name
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room8..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room8_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  455.306392161094, 225.252782410871, 0,  !- X,Y,Z Vertex 1 {m}
  474.455758240534, 163.625349178162, 0,  !- X,Y,Z Vertex 2 {m}
  476.068220529471, 25.0999902431267, 0,  !- X,Y,Z Vertex 3 {m}
  434.936816852137, 12.4547959503271, 0,  !- X,Y,Z Vertex 4 {m}
  387.485481104389, 159.194005118007, 0,  !- X,Y,Z Vertex 5 {m}
  434.928474310251, 174.535163982219, 0,  !- X,Y,Z Vertex 6 {m}
  422.009298362387, 214.485927244006, 0;  !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room8..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room8_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room2..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 1 {m}
  387.485481104389, 159.194005118007, 0,  !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.454795950327, 0,   !- X,Y,Z Vertex 3 {m}
  434.936816852137, 12.454795950327, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room8..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room8_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room1..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.936816852137, 12.4547959503271, 3.5, !- X,Y,Z Vertex 1 {m}
  434.936816852137, 12.4547959503271, 0,  !- X,Y,Z Vertex 2 {m}
  476.068220529471, 25.0999902431267, 0,  !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room8..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room8_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room7..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 1 {m}
  476.068220529471, 25.0999902431267, 0,  !- X,Y,Z Vertex 2 {m}
  474.455758240534, 163.625349178162, 0,  !- X,Y,Z Vertex 3 {m}
  474.455758240534, 163.625349178162, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room8..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room8_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room6..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 1 {m}
  474.455758240534, 163.625349178162, 0,  !- X,Y,Z Vertex 2 {m}
  455.306392161094, 225.252782410871, 0,  !- X,Y,Z Vertex 3 {m}
  455.306392161094, 225.252782410871, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room8..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room8_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room5..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 1 {m}
  455.306392161094, 225.252782410871, 0,  !- X,Y,Z Vertex 2 {m}
  422.009298362387, 214.485927244006, 0,  !- X,Y,Z Vertex 3 {m}
  422.009298362387, 214.485927244006, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room8..Face6, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room8_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room4..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 1 {m}
  422.009298362387, 214.485927244006, 0,  !- X,Y,Z Vertex 2 {m}
  434.928474310251, 174.535163982219, 0,  !- X,Y,Z Vertex 3 {m}
  434.928474310251, 174.535163982219, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room8..Face7, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room8_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room3..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 1 {m}
  434.928474310251, 174.535163982219, 0,  !- X,Y,Z Vertex 2 {m}
  387.485481104389, 159.194005118007, 0,  !- X,Y,Z Vertex 3 {m}
  387.485481104389, 159.194005118007, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_1_Floor1_Room8..Face8, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room8_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room8..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 1 {m}
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 2 {m}
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 3 {m}
  434.936816852137, 12.4547959503271, 3.5, !- X,Y,Z Vertex 4 {m}
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 5 {m}
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 6 {m}
  455.306392161094, 225.252782410871, 3.5; !- X,Y,Z Vertex 7 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_1_Floor1_Room8 Thermostat, !- Name
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone or ZoneList Name
  Ground_Mixed_use_1_Floor1_Room8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 7,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_1_Floor1_Room8 Thermostat Schedule, !- Name
  Ground_Mixed_use_1_Floor1_Room8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_1_Floor1_Room8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 7,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone Name
  Ground_Mixed_use_1_Floor1_Room8 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_1_Floor1_Room8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_1_Floor1_Room8 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_1_Floor1_Room8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_1_Floor1_Room8 Inlet Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_1_Floor1_Room8 Return Node List, !- Name
  Ground_Mixed_use_1_Floor1_Room8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_1_Floor1_Room8 VAV Terminal, !- Name
  Ground_Mixed_use_1_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_1_Floor1_Room8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_1_Floor1_Room8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_1_Floor1_Room8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_1_Floor1_Room8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_1_Floor1_Room8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_1_Floor1_Room8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_1_Floor1_Room8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_1_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_1_Floor1_Room8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_1_Floor1_Room8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_1_Floor1_Room8,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_1_Floor1_Room8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_1_Floor1_Room8 DSOA Space List, !- Name
  Ground_Mixed_use_1_Floor1_Room8_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_1_Floor1_Room1,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1809.44079155111,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_1_Floor1_Room1_Space,         !- Name
  Mixed_use_1_Floor1_Room1,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room1..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_1_Floor1_Room1,               !- Zone Name
  Mixed_use_1_Floor1_Room1_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room1..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  486.154581684986, 17.7389707372853, 3.5, !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 3.5,               !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.4547959503271, 3.5, !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room1..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room1,               !- Zone Name
  Mixed_use_1_Floor1_Room1_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room7..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  486.154581684986, 17.7389707372853, 7,  !- X,Y,Z Vertex 1 {m}
  486.154581684986, 17.7389707372853, 3.5, !- X,Y,Z Vertex 2 {m}
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room1..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room1,               !- Zone Name
  Mixed_use_1_Floor1_Room1_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room8..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  476.068220529471, 25.0999902431267, 7,  !- X,Y,Z Vertex 1 {m}
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.4547959503271, 3.5, !- X,Y,Z Vertex 3 {m}
  434.936816852137, 12.4547959503271, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room1..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room1,               !- Zone Name
  Mixed_use_1_Floor1_Room1_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room2..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.936816852137, 12.4547959503271, 7,  !- X,Y,Z Vertex 1 {m}
  434.936816852137, 12.4547959503271, 3.5, !- X,Y,Z Vertex 2 {m}
  428.454498212867, 0, 3.5,               !- X,Y,Z Vertex 3 {m}
  428.454498212867, 0, 7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room1..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_1_Floor1_Room1,               !- Zone Name
  Mixed_use_1_Floor1_Room1_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  428.454498212867, 0, 7,                 !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 3.5,               !- X,Y,Z Vertex 2 {m}
  486.154581684986, 17.7389707372853, 3.5, !- X,Y,Z Vertex 3 {m}
  486.154581684986, 17.7389707372853, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_1_Floor1_Room1..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_1_Floor1_Room1..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  444.402409053819, 4.9029309266977, 6.03262379212493, !- X,Y,Z Vertex 1 {m}
  444.402409053819, 4.9029309266977, 4.46737620787507, !- X,Y,Z Vertex 2 {m}
  470.206670844033, 12.8360398105876, 4.46737620787507, !- X,Y,Z Vertex 3 {m}
  470.206670844033, 12.8360398105876, 6.03262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room1..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_1_Floor1_Room1,               !- Zone Name
  Mixed_use_1_Floor1_Room1_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.936816852137, 12.4547959503271, 7,  !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 7,                 !- X,Y,Z Vertex 2 {m}
  486.154581684986, 17.7389707372853, 7,  !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_1_Floor1_Room1 Thermostat,    !- Name
  Mixed_use_1_Floor1_Room1,               !- Zone or ZoneList Name
  Mixed_use_1_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 8,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_1_Floor1_Room1 Thermostat Schedule, !- Name
  Mixed_use_1_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_1_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 8,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_1_Floor1_Room1,               !- Zone Name
  Mixed_use_1_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_1_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_1_Floor1_Room1 Zone Air Node, !- Zone Air Node Name
  Mixed_use_1_Floor1_Room1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_1_Floor1_Room1 Inlet Node List, !- Name
  Mixed_use_1_Floor1_Room1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_1_Floor1_Room1 Return Node List, !- Name
  Mixed_use_1_Floor1_Room1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_1_Floor1_Room1 VAV Terminal, !- Name
  Mixed_use_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_1_Floor1_Room1 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_1_Floor1_Room1 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_1_Floor1_Room1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_1_Floor1_Room1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_1_Floor1_Room1 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_1_Floor1_Room1 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_1_Floor1_Room1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_1_Floor1_Room1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_1_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_1_Floor1_Room1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_1_Floor1_Room1,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_1_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_1_Floor1_Room1 DSOA Space List, !- Name
  Mixed_use_1_Floor1_Room1_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_1_Floor1_Room2,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  5745.20793615187,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_1_Floor1_Room2_Space,         !- Name
  Mixed_use_1_Floor1_Room2,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room2..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_1_Floor1_Room2,               !- Zone Name
  Mixed_use_1_Floor1_Room2_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room2..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 1 {m}
  434.936816852137, 12.454795950327, 3.5, !- X,Y,Z Vertex 2 {m}
  428.454498212867, 0, 3.5,               !- X,Y,Z Vertex 3 {m}
  374.893717441526, 165.632146891946, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room2..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room2,               !- Zone Name
  Mixed_use_1_Floor1_Room2_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room1..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  428.454498212867, 0, 7,                 !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 3.5,               !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.4547959503271, 3.5, !- X,Y,Z Vertex 3 {m}
  434.936816852137, 12.4547959503271, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room2..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room2,               !- Zone Name
  Mixed_use_1_Floor1_Room2_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room8..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.936816852137, 12.454795950327, 7,   !- X,Y,Z Vertex 1 {m}
  434.936816852137, 12.454795950327, 3.5, !- X,Y,Z Vertex 2 {m}
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 3 {m}
  387.485481104389, 159.194005118007, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room2..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room2,               !- Zone Name
  Mixed_use_1_Floor1_Room2_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room3..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  387.485481104389, 159.194005118007, 7,  !- X,Y,Z Vertex 1 {m}
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 2 {m}
  374.893717441526, 165.632146891946, 3.5, !- X,Y,Z Vertex 3 {m}
  374.893717441526, 165.632146891946, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room2..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_1_Floor1_Room2,               !- Zone Name
  Mixed_use_1_Floor1_Room2_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  374.893717441526, 165.632146891946, 7,  !- X,Y,Z Vertex 1 {m}
  374.893717441526, 165.632146891946, 3.5, !- X,Y,Z Vertex 2 {m}
  428.454498212867, 0, 3.5,               !- X,Y,Z Vertex 3 {m}
  428.454498212867, 0, 7;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_1_Floor1_Room2..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_1_Floor1_Room2..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  389.697553153928, 119.852547416935, 6.03262379212493, !- X,Y,Z Vertex 1 {m}
  389.697553153928, 119.852547416935, 4.46737620787507, !- X,Y,Z Vertex 2 {m}
  413.650662500464, 45.7795994750109, 4.46737620787507, !- X,Y,Z Vertex 3 {m}
  413.650662500464, 45.7795994750109, 6.03262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room2..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_1_Floor1_Room2,               !- Zone Name
  Mixed_use_1_Floor1_Room2_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  374.893717441526, 165.632146891946, 7,  !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 7,                 !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.454795950327, 7,   !- X,Y,Z Vertex 3 {m}
  387.485481104389, 159.194005118007, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_1_Floor1_Room2 Thermostat,    !- Name
  Mixed_use_1_Floor1_Room2,               !- Zone or ZoneList Name
  Mixed_use_1_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 9,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_1_Floor1_Room2 Thermostat Schedule, !- Name
  Mixed_use_1_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_1_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 9,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_1_Floor1_Room2,               !- Zone Name
  Mixed_use_1_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_1_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_1_Floor1_Room2 Zone Air Node, !- Zone Air Node Name
  Mixed_use_1_Floor1_Room2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_1_Floor1_Room2 Inlet Node List, !- Name
  Mixed_use_1_Floor1_Room2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_1_Floor1_Room2 Return Node List, !- Name
  Mixed_use_1_Floor1_Room2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_1_Floor1_Room2 VAV Terminal, !- Name
  Mixed_use_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_1_Floor1_Room2 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_1_Floor1_Room2 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_1_Floor1_Room2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_1_Floor1_Room2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_1_Floor1_Room2 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_1_Floor1_Room2 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_1_Floor1_Room2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_1_Floor1_Room2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_1_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_1_Floor1_Room2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_1_Floor1_Room2,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_1_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_1_Floor1_Room2 DSOA Space List, !- Name
  Mixed_use_1_Floor1_Room2_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_1_Floor1_Room3,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1745.15849057971,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_1_Floor1_Room3_Space,         !- Name
  Mixed_use_1_Floor1_Room3,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room3..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_1_Floor1_Room3,               !- Zone Name
  Mixed_use_1_Floor1_Room3_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room3..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 1 {m}
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 2 {m}
  374.893717441526, 165.632146891946, 3.5, !- X,Y,Z Vertex 3 {m}
  422.336662772552, 180.973290275359, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room3..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room3,               !- Zone Name
  Mixed_use_1_Floor1_Room3_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room2..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  374.893717441526, 165.632146891946, 7,  !- X,Y,Z Vertex 1 {m}
  374.893717441526, 165.632146891946, 3.5, !- X,Y,Z Vertex 2 {m}
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 3 {m}
  387.485481104389, 159.194005118007, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room3..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room3,               !- Zone Name
  Mixed_use_1_Floor1_Room3_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room8..Face7,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  387.485481104389, 159.194005118007, 7,  !- X,Y,Z Vertex 1 {m}
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 2 {m}
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 3 {m}
  434.928474310251, 174.535163982219, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room3..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room3,               !- Zone Name
  Mixed_use_1_Floor1_Room3_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room4..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.928474310251, 174.535163982219, 7,  !- X,Y,Z Vertex 1 {m}
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 2 {m}
  422.336662772552, 180.973290275359, 3.5, !- X,Y,Z Vertex 3 {m}
  422.336662772552, 180.973290275359, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room3..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_1_Floor1_Room3,               !- Zone Name
  Mixed_use_1_Floor1_Room3_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.336662772552, 180.973290275359, 7,  !- X,Y,Z Vertex 1 {m}
  422.336662772552, 180.973290275359, 3.5, !- X,Y,Z Vertex 2 {m}
  374.893717441526, 165.632146891946, 3.5, !- X,Y,Z Vertex 3 {m}
  374.893717441526, 165.632146891946, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_1_Floor1_Room3..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_1_Floor1_Room3..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  409.223755188337, 176.733102529441, 6.03262379212493, !- X,Y,Z Vertex 1 {m}
  409.223755188337, 176.733102529441, 4.46737620787507, !- X,Y,Z Vertex 2 {m}
  388.006625025741, 169.872334637864, 4.46737620787507, !- X,Y,Z Vertex 3 {m}
  388.006625025741, 169.872334637864, 6.03262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room3..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_1_Floor1_Room3,               !- Zone Name
  Mixed_use_1_Floor1_Room3_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  374.893717441526, 165.632146891946, 7,  !- X,Y,Z Vertex 1 {m}
  387.485481104389, 159.194005118007, 7,  !- X,Y,Z Vertex 2 {m}
  434.928474310251, 174.535163982219, 7,  !- X,Y,Z Vertex 3 {m}
  422.336662772552, 180.973290275359, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_1_Floor1_Room3 Thermostat,    !- Name
  Mixed_use_1_Floor1_Room3,               !- Zone or ZoneList Name
  Mixed_use_1_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_1_Floor1_Room3 Thermostat Schedule, !- Name
  Mixed_use_1_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_1_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 10, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_1_Floor1_Room3,               !- Zone Name
  Mixed_use_1_Floor1_Room3 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_1_Floor1_Room3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_1_Floor1_Room3 Zone Air Node, !- Zone Air Node Name
  Mixed_use_1_Floor1_Room3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_1_Floor1_Room3 Inlet Node List, !- Name
  Mixed_use_1_Floor1_Room3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_1_Floor1_Room3 Return Node List, !- Name
  Mixed_use_1_Floor1_Room3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_1_Floor1_Room3 VAV Terminal, !- Name
  Mixed_use_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_1_Floor1_Room3 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_1_Floor1_Room3 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_1_Floor1_Room3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_1_Floor1_Room3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_1_Floor1_Room3 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_1_Floor1_Room3 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_1_Floor1_Room3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_1_Floor1_Room3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_1_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_1_Floor1_Room3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_1_Floor1_Room3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_1_Floor1_Room3,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_1_Floor1_Room3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_1_Floor1_Room3 DSOA Space List, !- Name
  Mixed_use_1_Floor1_Room3_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_1_Floor1_Room4,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1469.57060212742,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_1_Floor1_Room4_Space,         !- Name
  Mixed_use_1_Floor1_Room4,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room4..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_1_Floor1_Room4,               !- Zone Name
  Mixed_use_1_Floor1_Room4_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room4..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 1 {m}
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 2 {m}
  422.336662772552, 180.973290275359, 3.5, !- X,Y,Z Vertex 3 {m}
  409.417479472786, 220.924076271886, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room4..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room4,               !- Zone Name
  Mixed_use_1_Floor1_Room4_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room3..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.336662772552, 180.973290275359, 7,  !- X,Y,Z Vertex 1 {m}
  422.336662772552, 180.973290275359, 3.5, !- X,Y,Z Vertex 2 {m}
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 3 {m}
  434.928474310251, 174.535163982219, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room4..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room4,               !- Zone Name
  Mixed_use_1_Floor1_Room4_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room8..Face6,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.928474310251, 174.535163982219, 7,  !- X,Y,Z Vertex 1 {m}
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 2 {m}
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 3 {m}
  422.009298362387, 214.485927244006, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room4..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room4,               !- Zone Name
  Mixed_use_1_Floor1_Room4_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room5..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.009298362387, 214.485927244006, 7,  !- X,Y,Z Vertex 1 {m}
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 2 {m}
  409.417479472786, 220.924076271886, 3.5, !- X,Y,Z Vertex 3 {m}
  409.417479472786, 220.924076271886, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room4..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_1_Floor1_Room4,               !- Zone Name
  Mixed_use_1_Floor1_Room4_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  409.417479472786, 220.924076271886, 7,  !- X,Y,Z Vertex 1 {m}
  409.417479472786, 220.924076271886, 3.5, !- X,Y,Z Vertex 2 {m}
  422.336662772552, 180.973290275359, 3.5, !- X,Y,Z Vertex 3 {m}
  422.336662772552, 180.973290275359, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_1_Floor1_Room4..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_1_Floor1_Room4..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  412.988253915463, 209.881950597901, 6.03262379212493, !- X,Y,Z Vertex 1 {m}
  412.988253915463, 209.881950597901, 4.46737620787507, !- X,Y,Z Vertex 2 {m}
  418.765888329875, 192.015415949344, 4.46737620787507, !- X,Y,Z Vertex 3 {m}
  418.765888329875, 192.015415949344, 6.03262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room4..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_1_Floor1_Room4,               !- Zone Name
  Mixed_use_1_Floor1_Room4_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  409.417479472786, 220.924076271886, 7,  !- X,Y,Z Vertex 1 {m}
  422.336662772552, 180.973290275359, 7,  !- X,Y,Z Vertex 2 {m}
  434.928474310251, 174.535163982219, 7,  !- X,Y,Z Vertex 3 {m}
  422.009298362387, 214.485927244006, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_1_Floor1_Room4 Thermostat,    !- Name
  Mixed_use_1_Floor1_Room4,               !- Zone or ZoneList Name
  Mixed_use_1_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_1_Floor1_Room4 Thermostat Schedule, !- Name
  Mixed_use_1_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_1_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 11, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_1_Floor1_Room4,               !- Zone Name
  Mixed_use_1_Floor1_Room4 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_1_Floor1_Room4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_1_Floor1_Room4 Zone Air Node, !- Zone Air Node Name
  Mixed_use_1_Floor1_Room4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_1_Floor1_Room4 Inlet Node List, !- Name
  Mixed_use_1_Floor1_Room4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_1_Floor1_Room4 Return Node List, !- Name
  Mixed_use_1_Floor1_Room4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_1_Floor1_Room4 VAV Terminal, !- Name
  Mixed_use_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_1_Floor1_Room4 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_1_Floor1_Room4 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_1_Floor1_Room4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_1_Floor1_Room4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_1_Floor1_Room4 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_1_Floor1_Room4 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_1_Floor1_Room4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_1_Floor1_Room4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_1_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_1_Floor1_Room4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_1_Floor1_Room4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_1_Floor1_Room4,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_1_Floor1_Room4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_1_Floor1_Room4 DSOA Space List, !- Name
  Mixed_use_1_Floor1_Room4_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_1_Floor1_Room5,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1576.83385944849,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_1_Floor1_Room5_Space,         !- Name
  Mixed_use_1_Floor1_Room5,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room5..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_1_Floor1_Room5,               !- Zone Name
  Mixed_use_1_Floor1_Room5_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room5..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  461.854419045036, 237.879938461576, 3.5, !- X,Y,Z Vertex 1 {m}
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 2 {m}
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 3 {m}
  409.417479472786, 220.924076271886, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room5..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room5,               !- Zone Name
  Mixed_use_1_Floor1_Room5_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room4..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  409.417479472786, 220.924076271886, 7,  !- X,Y,Z Vertex 1 {m}
  409.417479472786, 220.924076271886, 3.5, !- X,Y,Z Vertex 2 {m}
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 3 {m}
  422.009298362387, 214.485927244006, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room5..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room5,               !- Zone Name
  Mixed_use_1_Floor1_Room5_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room8..Face5,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.009298362387, 214.485927244006, 7,  !- X,Y,Z Vertex 1 {m}
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 2 {m}
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 3 {m}
  455.306392161094, 225.252782410871, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room5..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room5,               !- Zone Name
  Mixed_use_1_Floor1_Room5_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room6..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  455.306392161094, 225.252782410871, 7,  !- X,Y,Z Vertex 1 {m}
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 2 {m}
  461.854419045036, 237.879938461576, 3.5, !- X,Y,Z Vertex 3 {m}
  461.854419045036, 237.879938461576, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room5..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_1_Floor1_Room5,               !- Zone Name
  Mixed_use_1_Floor1_Room5_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  461.854419045036, 237.879938461576, 7,  !- X,Y,Z Vertex 1 {m}
  461.854419045036, 237.879938461576, 3.5, !- X,Y,Z Vertex 2 {m}
  409.417479472786, 220.924076271886, 3.5, !- X,Y,Z Vertex 3 {m}
  409.417479472786, 220.924076271886, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_1_Floor1_Room5..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_1_Floor1_Room5..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  447.361205400471, 233.193453414058, 6.03262379212493, !- X,Y,Z Vertex 1 {m}
  447.361205400471, 233.193453414058, 4.46737620787507, !- X,Y,Z Vertex 2 {m}
  423.910693117351, 225.610561319405, 4.46737620787507, !- X,Y,Z Vertex 3 {m}
  423.910693117351, 225.610561319405, 6.03262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room5..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_1_Floor1_Room5,               !- Zone Name
  Mixed_use_1_Floor1_Room5_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  409.417479472786, 220.924076271886, 7,  !- X,Y,Z Vertex 1 {m}
  422.009298362387, 214.485927244006, 7,  !- X,Y,Z Vertex 2 {m}
  455.306392161094, 225.252782410871, 7,  !- X,Y,Z Vertex 3 {m}
  461.854419045036, 237.879938461576, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_1_Floor1_Room5 Thermostat,    !- Name
  Mixed_use_1_Floor1_Room5,               !- Zone or ZoneList Name
  Mixed_use_1_Floor1_Room5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 12, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_1_Floor1_Room5 Thermostat Schedule, !- Name
  Mixed_use_1_Floor1_Room5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_1_Floor1_Room5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 12, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_1_Floor1_Room5,               !- Zone Name
  Mixed_use_1_Floor1_Room5 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_1_Floor1_Room5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_1_Floor1_Room5 Zone Air Node, !- Zone Air Node Name
  Mixed_use_1_Floor1_Room5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_1_Floor1_Room5 Inlet Node List, !- Name
  Mixed_use_1_Floor1_Room5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_1_Floor1_Room5 Return Node List, !- Name
  Mixed_use_1_Floor1_Room5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_1_Floor1_Room5 VAV Terminal, !- Name
  Mixed_use_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_1_Floor1_Room5 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_1_Floor1_Room5 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_1_Floor1_Room5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_1_Floor1_Room5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_1_Floor1_Room5 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_1_Floor1_Room5 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_1_Floor1_Room5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_1_Floor1_Room5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_1_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_1_Floor1_Room5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_1_Floor1_Room5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_1_Floor1_Room5,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_1_Floor1_Room5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_1_Floor1_Room5 DSOA Space List, !- Name
  Mixed_use_1_Floor1_Room5_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_1_Floor1_Room6,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  2461.23156511743,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_1_Floor1_Room6_Space,         !- Name
  Mixed_use_1_Floor1_Room6,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room6..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_1_Floor1_Room6,               !- Zone Name
  Mixed_use_1_Floor1_Room6_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room6..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  461.854419045036, 237.879938461576, 3.5, !- X,Y,Z Vertex 1 {m}
  484.438106406188, 165.200003302153, 3.5, !- X,Y,Z Vertex 2 {m}
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 3 {m}
  455.306392161094, 225.252782410871, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room6..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room6,               !- Zone Name
  Mixed_use_1_Floor1_Room6_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room5..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  461.854419045036, 237.879938461576, 7,  !- X,Y,Z Vertex 1 {m}
  461.854419045036, 237.879938461576, 3.5, !- X,Y,Z Vertex 2 {m}
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 3 {m}
  455.306392161094, 225.252782410871, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room6..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room6,               !- Zone Name
  Mixed_use_1_Floor1_Room6_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room8..Face4,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  455.306392161094, 225.252782410871, 7,  !- X,Y,Z Vertex 1 {m}
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 2 {m}
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 3 {m}
  474.455758240534, 163.625349178162, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room6..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room6,               !- Zone Name
  Mixed_use_1_Floor1_Room6_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room7..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  474.455758240534, 163.625349178162, 7,  !- X,Y,Z Vertex 1 {m}
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 2 {m}
  484.438106406188, 165.200003302153, 3.5, !- X,Y,Z Vertex 3 {m}
  484.438106406188, 165.200003302153, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room6..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_1_Floor1_Room6,               !- Zone Name
  Mixed_use_1_Floor1_Room6_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  484.438106406188, 165.200003302153, 7,  !- X,Y,Z Vertex 1 {m}
  484.438106406188, 165.200003302153, 3.5, !- X,Y,Z Vertex 2 {m}
  461.854419045036, 237.879938461576, 3.5, !- X,Y,Z Vertex 3 {m}
  461.854419045036, 237.879938461576, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_1_Floor1_Room6..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_1_Floor1_Room6..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.196128737826, 185.28824332019, 6.03262379212493, !- X,Y,Z Vertex 1 {m}
  478.196128737826, 185.28824332019, 4.46737620787507, !- X,Y,Z Vertex 2 {m}
  468.096396713398, 217.79169844354, 4.46737620787507, !- X,Y,Z Vertex 3 {m}
  468.096396713398, 217.79169844354, 6.03262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room6..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_1_Floor1_Room6,               !- Zone Name
  Mixed_use_1_Floor1_Room6_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  461.854419045036, 237.879938461576, 7,  !- X,Y,Z Vertex 1 {m}
  455.306392161094, 225.252782410871, 7,  !- X,Y,Z Vertex 2 {m}
  474.455758240534, 163.625349178162, 7,  !- X,Y,Z Vertex 3 {m}
  484.438106406188, 165.200003302153, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_1_Floor1_Room6 Thermostat,    !- Name
  Mixed_use_1_Floor1_Room6,               !- Zone or ZoneList Name
  Mixed_use_1_Floor1_Room6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 13, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_1_Floor1_Room6 Thermostat Schedule, !- Name
  Mixed_use_1_Floor1_Room6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_1_Floor1_Room6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 13, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_1_Floor1_Room6,               !- Zone Name
  Mixed_use_1_Floor1_Room6 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_1_Floor1_Room6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_1_Floor1_Room6 Zone Air Node, !- Zone Air Node Name
  Mixed_use_1_Floor1_Room6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_1_Floor1_Room6 Inlet Node List, !- Name
  Mixed_use_1_Floor1_Room6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_1_Floor1_Room6 Return Node List, !- Name
  Mixed_use_1_Floor1_Room6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_1_Floor1_Room6 VAV Terminal, !- Name
  Mixed_use_1_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_1_Floor1_Room6 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_1_Floor1_Room6 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_1_Floor1_Room6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_1_Floor1_Room6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_1_Floor1_Room6 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_1_Floor1_Room6 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_1_Floor1_Room6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_1_Floor1_Room6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_1_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_1_Floor1_Room6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_1_Floor1_Room6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_1_Floor1_Room6,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_1_Floor1_Room6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_1_Floor1_Room6 DSOA Space List, !- Name
  Mixed_use_1_Floor1_Room6_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_1_Floor1_Room7,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  5005.10089775597,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_1_Floor1_Room7_Space,         !- Name
  Mixed_use_1_Floor1_Room7,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room7..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_1_Floor1_Room7,               !- Zone Name
  Mixed_use_1_Floor1_Room7_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room7..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  484.438106406188, 165.200003302153, 3.5, !- X,Y,Z Vertex 1 {m}
  486.154581684986, 17.7389707372853, 3.5, !- X,Y,Z Vertex 2 {m}
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 3 {m}
  474.455758240534, 163.625349178162, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room7..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room7,               !- Zone Name
  Mixed_use_1_Floor1_Room7_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room6..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  484.438106406188, 165.200003302153, 7,  !- X,Y,Z Vertex 1 {m}
  484.438106406188, 165.200003302153, 3.5, !- X,Y,Z Vertex 2 {m}
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 3 {m}
  474.455758240534, 163.625349178162, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room7..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room7,               !- Zone Name
  Mixed_use_1_Floor1_Room7_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room8..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  474.455758240534, 163.625349178162, 7,  !- X,Y,Z Vertex 1 {m}
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 2 {m}
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room7..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room7,               !- Zone Name
  Mixed_use_1_Floor1_Room7_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room1..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  476.068220529471, 25.0999902431267, 7,  !- X,Y,Z Vertex 1 {m}
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 2 {m}
  486.154581684986, 17.7389707372853, 3.5, !- X,Y,Z Vertex 3 {m}
  486.154581684986, 17.7389707372853, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room7..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_1_Floor1_Room7,               !- Zone Name
  Mixed_use_1_Floor1_Room7_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  486.154581684986, 17.7389707372853, 7,  !- X,Y,Z Vertex 1 {m}
  486.154581684986, 17.7389707372853, 3.5, !- X,Y,Z Vertex 2 {m}
  484.438106406188, 165.200003302153, 3.5, !- X,Y,Z Vertex 3 {m}
  484.438106406188, 165.200003302153, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_1_Floor1_Room7..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_1_Floor1_Room7..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  485.680159586096, 58.4961977349837, 6.03262379212493, !- X,Y,Z Vertex 1 {m}
  485.680159586096, 58.4961977349837, 4.46737620787507, !- X,Y,Z Vertex 2 {m}
  484.912528505078, 124.442776304455, 4.46737620787507, !- X,Y,Z Vertex 3 {m}
  484.912528505078, 124.442776304455, 6.03262379212493; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room7..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_1_Floor1_Room7,               !- Zone Name
  Mixed_use_1_Floor1_Room7_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  474.455758240534, 163.625349178162, 7,  !- X,Y,Z Vertex 1 {m}
  476.068220529471, 25.0999902431267, 7,  !- X,Y,Z Vertex 2 {m}
  486.154581684986, 17.7389707372853, 7,  !- X,Y,Z Vertex 3 {m}
  484.438106406188, 165.200003302153, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_1_Floor1_Room7 Thermostat,    !- Name
  Mixed_use_1_Floor1_Room7,               !- Zone or ZoneList Name
  Mixed_use_1_Floor1_Room7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 14, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_1_Floor1_Room7 Thermostat Schedule, !- Name
  Mixed_use_1_Floor1_Room7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_1_Floor1_Room7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 14, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_1_Floor1_Room7,               !- Zone Name
  Mixed_use_1_Floor1_Room7 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_1_Floor1_Room7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_1_Floor1_Room7 Zone Air Node, !- Zone Air Node Name
  Mixed_use_1_Floor1_Room7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_1_Floor1_Room7 Inlet Node List, !- Name
  Mixed_use_1_Floor1_Room7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_1_Floor1_Room7 Return Node List, !- Name
  Mixed_use_1_Floor1_Room7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_1_Floor1_Room7 VAV Terminal, !- Name
  Mixed_use_1_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_1_Floor1_Room7 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_1_Floor1_Room7 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_1_Floor1_Room7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_1_Floor1_Room7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_1_Floor1_Room7 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_1_Floor1_Room7 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_1_Floor1_Room7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_1_Floor1_Room7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_1_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_1_Floor1_Room7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_1_Floor1_Room7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_1_Floor1_Room7,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_1_Floor1_Room7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_1_Floor1_Room7 DSOA Space List, !- Name
  Mixed_use_1_Floor1_Room7_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_1_Floor1_Room8,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  2,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  41143.7881282384,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_1_Floor1_Room8_Space,         !- Name
  Mixed_use_1_Floor1_Room8,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room8..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_1_Floor1_Room8,               !- Zone Name
  Mixed_use_1_Floor1_Room8_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_1_Floor1_Room8..Face8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 1 {m}
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 2 {m}
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 3 {m}
  434.936816852137, 12.4547959503271, 3.5, !- X,Y,Z Vertex 4 {m}
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 5 {m}
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 6 {m}
  422.009298362387, 214.485927244006, 3.5; !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room8..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room8,               !- Zone Name
  Mixed_use_1_Floor1_Room8_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room2..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  387.485481104389, 159.194005118007, 7,  !- X,Y,Z Vertex 1 {m}
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.454795950327, 3.5, !- X,Y,Z Vertex 3 {m}
  434.936816852137, 12.454795950327, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room8..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room8,               !- Zone Name
  Mixed_use_1_Floor1_Room8_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room1..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.936816852137, 12.4547959503271, 7,  !- X,Y,Z Vertex 1 {m}
  434.936816852137, 12.4547959503271, 3.5, !- X,Y,Z Vertex 2 {m}
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room8..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room8,               !- Zone Name
  Mixed_use_1_Floor1_Room8_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room7..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  476.068220529471, 25.0999902431267, 7,  !- X,Y,Z Vertex 1 {m}
  476.068220529471, 25.0999902431267, 3.5, !- X,Y,Z Vertex 2 {m}
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 3 {m}
  474.455758240534, 163.625349178162, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room8..Face4,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room8,               !- Zone Name
  Mixed_use_1_Floor1_Room8_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room6..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  474.455758240534, 163.625349178162, 7,  !- X,Y,Z Vertex 1 {m}
  474.455758240534, 163.625349178162, 3.5, !- X,Y,Z Vertex 2 {m}
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 3 {m}
  455.306392161094, 225.252782410871, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room8..Face5,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room8,               !- Zone Name
  Mixed_use_1_Floor1_Room8_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room5..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  455.306392161094, 225.252782410871, 7,  !- X,Y,Z Vertex 1 {m}
  455.306392161094, 225.252782410871, 3.5, !- X,Y,Z Vertex 2 {m}
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 3 {m}
  422.009298362387, 214.485927244006, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room8..Face6,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room8,               !- Zone Name
  Mixed_use_1_Floor1_Room8_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room4..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.009298362387, 214.485927244006, 7,  !- X,Y,Z Vertex 1 {m}
  422.009298362387, 214.485927244006, 3.5, !- X,Y,Z Vertex 2 {m}
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 3 {m}
  434.928474310251, 174.535163982219, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room8..Face7,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_1_Floor1_Room8,               !- Zone Name
  Mixed_use_1_Floor1_Room8_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_1_Floor1_Room3..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.928474310251, 174.535163982219, 7,  !- X,Y,Z Vertex 1 {m}
  434.928474310251, 174.535163982219, 3.5, !- X,Y,Z Vertex 2 {m}
  387.485481104389, 159.194005118007, 3.5, !- X,Y,Z Vertex 3 {m}
  387.485481104389, 159.194005118007, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_1_Floor1_Room8..Face8,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_1_Floor1_Room8,               !- Zone Name
  Mixed_use_1_Floor1_Room8_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  422.009298362387, 214.485927244006, 7,  !- X,Y,Z Vertex 1 {m}
  434.928474310251, 174.535163982219, 7,  !- X,Y,Z Vertex 2 {m}
  387.485481104389, 159.194005118007, 7,  !- X,Y,Z Vertex 3 {m}
  434.936816852137, 12.4547959503271, 7,  !- X,Y,Z Vertex 4 {m}
  476.068220529471, 25.0999902431267, 7,  !- X,Y,Z Vertex 5 {m}
  474.455758240534, 163.625349178162, 7,  !- X,Y,Z Vertex 6 {m}
  455.306392161094, 225.252782410871, 7;  !- X,Y,Z Vertex 7 {m}

ZoneControl:Thermostat,
  Mixed_use_1_Floor1_Room8 Thermostat,    !- Name
  Mixed_use_1_Floor1_Room8,               !- Zone or ZoneList Name
  Mixed_use_1_Floor1_Room8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 15, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_1_Floor1_Room8 Thermostat Schedule, !- Name
  Mixed_use_1_Floor1_Room8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_1_Floor1_Room8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 15, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_1_Floor1_Room8,               !- Zone Name
  Mixed_use_1_Floor1_Room8 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_1_Floor1_Room8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_1_Floor1_Room8 Zone Air Node, !- Zone Air Node Name
  Mixed_use_1_Floor1_Room8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_1_Floor1_Room8 Inlet Node List, !- Name
  Mixed_use_1_Floor1_Room8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_1_Floor1_Room8 Return Node List, !- Name
  Mixed_use_1_Floor1_Room8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_1_Floor1_Room8 VAV Terminal, !- Name
  Mixed_use_1_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_1_Floor1_Room8 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_1_Floor1_Room8 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_1_Floor1_Room8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_1_Floor1_Room8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_1_Floor1_Room8 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_1_Floor1_Room8 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_1_Floor1_Room8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_1_Floor1_Room8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_1_Floor1_Room8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_1_Floor1_Room8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_1_Floor1_Room8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_1_Floor1_Room8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_1_Floor1_Room8,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_1_Floor1_Room8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_1_Floor1_Room8 DSOA Space List, !- Name
  Mixed_use_1_Floor1_Room8_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mixed_use_1_Floor1_Room1,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1809.44079155111,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Mixed_use_1_Floor1_Room1_Space,     !- Name
  Top_Mixed_use_1_Floor1_Room1,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room1..Face0,    !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Mixed_use_1_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room1_Space,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  486.154581684986, 17.7389707372853, 10.5, !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 10.5,              !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.4547959503271, 10.5, !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room1..Face1,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_1_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room1_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_1_Floor1_Room7..Face3,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  486.154581684986, 17.7389707372853, 14, !- X,Y,Z Vertex 1 {m}
  486.154581684986, 17.7389707372853, 10.5, !- X,Y,Z Vertex 2 {m}
  476.068220529471, 25.0999902431267, 10.5, !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room1..Face2,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_1_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room1_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_1_Floor1_Room8..Face2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  476.068220529471, 25.0999902431267, 14, !- X,Y,Z Vertex 1 {m}
  476.068220529471, 25.0999902431267, 10.5, !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.4547959503271, 10.5, !- X,Y,Z Vertex 3 {m}
  434.936816852137, 12.4547959503271, 14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room1..Face3,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_1_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room1_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_1_Floor1_Room2..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.936816852137, 12.4547959503271, 14, !- X,Y,Z Vertex 1 {m}
  434.936816852137, 12.4547959503271, 10.5, !- X,Y,Z Vertex 2 {m}
  428.454498212867, 0, 10.5,              !- X,Y,Z Vertex 3 {m}
  428.454498212867, 0, 14;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room1..Face4,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Mixed_use_1_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room1_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  428.454498212867, 0, 14,                !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 10.5,              !- X,Y,Z Vertex 2 {m}
  486.154581684986, 17.7389707372853, 10.5, !- X,Y,Z Vertex 3 {m}
  486.154581684986, 17.7389707372853, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Mixed_use_1_Floor1_Room1..Face4,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  444.402409053819, 4.9029309266977, 13.0326237921249, !- X,Y,Z Vertex 1 {m}
  444.402409053819, 4.9029309266977, 11.4673762078751, !- X,Y,Z Vertex 2 {m}
  470.206670844033, 12.8360398105876, 11.4673762078751, !- X,Y,Z Vertex 3 {m}
  470.206670844033, 12.8360398105876, 13.0326237921249; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room1..Face5,    !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Mixed_use_1_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room1_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.936816852137, 12.4547959503271, 14, !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 14,                !- X,Y,Z Vertex 2 {m}
  486.154581684986, 17.7389707372853, 14, !- X,Y,Z Vertex 3 {m}
  476.068220529471, 25.0999902431267, 14; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Mixed_use_1_Floor1_Room1 Thermostat, !- Name
  Top_Mixed_use_1_Floor1_Room1,           !- Zone or ZoneList Name
  Top_Mixed_use_1_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 16, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Mixed_use_1_Floor1_Room1 Thermostat Schedule, !- Name
  Top_Mixed_use_1_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Mixed_use_1_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 16, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Mixed_use_1_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Mixed_use_1_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Mixed_use_1_Floor1_Room1 Zone Air Node, !- Zone Air Node Name
  Top_Mixed_use_1_Floor1_Room1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Mixed_use_1_Floor1_Room1 Inlet Node List, !- Name
  Top_Mixed_use_1_Floor1_Room1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Mixed_use_1_Floor1_Room1 Return Node List, !- Name
  Top_Mixed_use_1_Floor1_Room1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Mixed_use_1_Floor1_Room1 VAV Terminal, !- Name
  Top_Mixed_use_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Mixed_use_1_Floor1_Room1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Mixed_use_1_Floor1_Room1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Mixed_use_1_Floor1_Room1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Mixed_use_1_Floor1_Room1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Mixed_use_1_Floor1_Room1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Mixed_use_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Mixed_use_1_Floor1_Room1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Mixed_use_1_Floor1_Room1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Mixed_use_1_Floor1_Room1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Mixed_use_1_Floor1_Room1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Mixed_use_1_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Mixed_use_1_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Mixed_use_1_Floor1_Room1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Mixed_use_1_Floor1_Room1,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Mixed_use_1_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Mixed_use_1_Floor1_Room1 DSOA Space List, !- Name
  Top_Mixed_use_1_Floor1_Room1_Space,     !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mixed_use_1_Floor1_Room2,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  5745.20793615188,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Mixed_use_1_Floor1_Room2_Space,     !- Name
  Top_Mixed_use_1_Floor1_Room2,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room2..Face0,    !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Mixed_use_1_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room2_Space,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  387.485481104389, 159.194005118007, 10.5, !- X,Y,Z Vertex 1 {m}
  434.936816852137, 12.454795950327, 10.5, !- X,Y,Z Vertex 2 {m}
  428.454498212867, 0, 10.5,              !- X,Y,Z Vertex 3 {m}
  374.893717441526, 165.632146891946, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room2..Face1,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_1_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room2_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_1_Floor1_Room1..Face3,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  428.454498212867, 0, 14,                !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 10.5,              !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.4547959503271, 10.5, !- X,Y,Z Vertex 3 {m}
  434.936816852137, 12.4547959503271, 14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room2..Face2,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_1_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room2_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_1_Floor1_Room8..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  434.936816852137, 12.454795950327, 14,  !- X,Y,Z Vertex 1 {m}
  434.936816852137, 12.454795950327, 10.5, !- X,Y,Z Vertex 2 {m}
  387.485481104389, 159.194005118007, 10.5, !- X,Y,Z Vertex 3 {m}
  387.485481104389, 159.194005118007, 14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room2..Face3,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_1_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room2_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_1_Floor1_Room3..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  387.485481104389, 159.194005118007, 14, !- X,Y,Z Vertex 1 {m}
  387.485481104389, 159.194005118007, 10.5, !- X,Y,Z Vertex 2 {m}
  374.893717441526, 165.632146891946, 10.5, !- X,Y,Z Vertex 3 {m}
  374.893717441526, 165.632146891946, 14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room2..Face4,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Mixed_use_1_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room2_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  374.893717441526, 165.632146891946, 14, !- X,Y,Z Vertex 1 {m}
  374.893717441526, 165.632146891946, 10.5, !- X,Y,Z Vertex 2 {m}
  428.454498212867, 0, 10.5,              !- X,Y,Z Vertex 3 {m}
  428.454498212867, 0, 14;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room2..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Mixed_use_1_Floor1_Room2..Face4,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  389.697553153928, 119.852547416935, 13.0326237921249, !- X,Y,Z Vertex 1 {m}
  389.697553153928, 119.852547416935, 11.4673762078751, !- X,Y,Z Vertex 2 {m}
  413.650662500464, 45.7795994750109, 11.4673762078751, !- X,Y,Z Vertex 3 {m}
  413.650662500464, 45.7795994750109, 13.0326237921249; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_1_Floor1_Room2..Face5,    !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Mixed_use_1_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room2_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  374.893717441526, 165.632146891946, 14, !- X,Y,Z Vertex 1 {m}
  428.454498212867, 0, 14,                !- X,Y,Z Vertex 2 {m}
  434.936816852137, 12.454795950327, 14,  !- X,Y,Z Vertex 3 {m}
  387.485481104389, 159.194005118007, 14; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Mixed_use_1_Floor1_Room2 Thermostat, !- Name
  Top_Mixed_use_1_Floor1_Room2,           !- Zone or ZoneList Name
  Top_Mixed_use_1_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 17, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Mixed_use_1_Floor1_Room2 Thermostat Schedule, !- Name
  Top_Mixed_use_1_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Mixed_use_1_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 17, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Mixed_use_1_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_1_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Mixed_use_1_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Mixed_use_1_Floor1_Room2 Zone Air Node, !- Zone Air Node Name
  Top_Mixed_use_1_Floor1_Room2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Mixed_use_1_Floor1_Room2 Inlet Node List, !- Name
  Top_Mixed_use_1_Floor1_Room2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Mixed_use_1_Floor1_Room2 Return Node List, !- Name
  Top_Mixed_use_1_Floor1_Room2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Mixed_use_1_Floor1_Room2 VAV Terminal, !- Name
  Top_Mixed_use_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Mixed_use_1_Floor1_Room2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Mixed_use_1_Floor1_Room2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Mixed_use_1_Floor1_Room2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Mixed_use_1_Floor1_Room2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Mixed_use_1_Floor1_Room2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Mixed_use_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Mixed_use_1_Floor1_Room2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Mixed_use_1_Floor1_Room2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Mixed_use_1_Floor1_Room2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Mixed_use_1_Floor1_Room2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Mixed_use_1_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Mixed_use_1_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Mixed_use_1_Floor1_Room2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Mixed_use_1_Floor1_Room2,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Mixed_use_1_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Mixed_use_1_Floor1_Room2 DSOA Space List, !- Name
  Top_Mixed_use_1_Floor1_Room2_Space,     !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mixed_use_1_Floor1_Room3,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1745.15849057971,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
