
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Mixed use 2,                            !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Restaurant_1_Floor1_0,                  !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  200.078993665652, 552.225000427498, 3.5, !- X,Y,Z Vertex 1 {m}
  200.078993665652, 552.225000427498, 0,  !- X,Y,Z Vertex 2 {m}
  180.431069061993, 612.980113709586, 0,  !- X,Y,Z Vertex 3 {m}
  180.431069061993, 612.980113709586, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Restaurant_1_Floor1_1,                  !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  169.282695821981, 542.267256159344, 3.5, !- X,Y,Z Vertex 1 {m}
  169.282695821981, 542.267256159344, 0,  !- X,Y,Z Vertex 2 {m}
  200.078993665652, 552.225000427498, 0,  !- X,Y,Z Vertex 3 {m}
  200.078993665652, 552.225000427498, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Restaurant_1_Floor1_2,                  !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  149.634771217163, 603.022457466338, 3.5, !- X,Y,Z Vertex 1 {m}
  149.634771217163, 603.022457466338, 0,  !- X,Y,Z Vertex 2 {m}
  169.282695821981, 542.267256159344, 0,  !- X,Y,Z Vertex 3 {m}
  169.282695821981, 542.267256159344, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Restaurant_1_Floor1_3,                  !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  180.431069061993, 612.980113709586, 3.5, !- X,Y,Z Vertex 1 {m}
  180.431069061993, 612.980113709586, 0,  !- X,Y,Z Vertex 2 {m}
  149.634771217163, 603.022457466338, 0,  !- X,Y,Z Vertex 3 {m}
  149.634771217163, 603.022457466338, 3.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Ground_Mixed_use_2_Floor1_Room1,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  5495.78074672442,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_2_Floor1_Room1_Space,  !- Name
  Ground_Mixed_use_2_Floor1_Room1,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

SpaceList,
  Mixed Use Building Program,             !- Name
  Top_Mixed_use_2_Floor1_Room1_Space,     !- Space Name 1
  Ground_Mixed_use_2_Floor1_Room7_Space,  !- Space Name 2
  Ground_Mixed_use_2_Floor1_Room1_Space,  !- Space Name 3
  Ground_Mixed_use_2_Floor1_Room2_Space,  !- Space Name 4
  Ground_Mixed_use_2_Floor1_Room5_Space,  !- Space Name 5
  Ground_Mixed_use_2_Floor1_Room3_Space,  !- Space Name 6
  Ground_Mixed_use_2_Floor1_Room4_Space,  !- Space Name 7
  Top_Mixed_use_2_Floor1_Room7_Space,     !- Space Name 8
  Top_Mixed_use_2_Floor1_Room6_Space,     !- Space Name 9
  Ground_Mixed_use_2_Floor1_Room6_Space,  !- Space Name 10
  Mixed_use_2_Floor1_Room2_Space,         !- Space Name 11
  Mixed_use_2_Floor1_Room1_Space,         !- Space Name 12
  Mixed_use_2_Floor1_Room3_Space,         !- Space Name 13
  Mixed_use_2_Floor1_Room4_Space,         !- Space Name 14
  Mixed_use_2_Floor1_Room5_Space,         !- Space Name 15
  Top_Mixed_use_2_Floor1_Room3_Space,     !- Space Name 16
  Mixed_use_2_Floor1_Room6_Space,         !- Space Name 17
  Mixed_use_2_Floor1_Room7_Space,         !- Space Name 18
  Top_Mixed_use_2_Floor1_Room2_Space,     !- Space Name 19
  Top_Mixed_use_2_Floor1_Room4_Space,     !- Space Name 20
  Top_Mixed_use_2_Floor1_Room5_Space;     !- Space Name 21

Lights,
  Mixed Use Building Program_Lighting,    !- Name
  Mixed Use Building Program,             !- Zone or ZoneList or Space or SpaceList Name
  Mixed Use Building Program_Lighting Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.11476945,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.24,                                   !- Return Air Fraction
  0.52,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Mixed Use Building Program_Lighting Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.128,                                  !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.148,                                  !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.268,                                  !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.348,                                  !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.268,                                  !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.188,                                  !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.128;                                  !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.128,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.158,                                  !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.127184807,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.275728778,                            !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.57941881,                             !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.77941881,                             !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.73281672,                             !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.77941881,                             !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.644272749,                            !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.395728778,                            !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.349126688,                            !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.229126688,                            !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.127184807,                            !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.128;                                  !- Value Until Time 14

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.128,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.148,                                  !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.228,                                  !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.348,                                  !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.468,                                  !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.308,                                  !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.228,                                  !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.148,                                  !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.128;                                  !- Value Until Time 9

Schedule:Week:Daily,
  Mixed Use Building Program_Lighting Schedule Week Rule - Jan1-Dec31, !- Name
  Mixed Use Building Program_Lighting Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 10,                        !- Saturday Schedule:Day Name
  Mixed Use Building Program_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  Mixed Use Building Program_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Mixed Use Building Program_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Mixed Use Building Program_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Mixed Use Building Program_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Use Building Program_Lighting Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Mixed Use Building Program_Lighting Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Mixed Use Building Program_Lighting Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_Lighting Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_Lighting Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.128,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.158,                                  !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.127184807,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.215728778,                            !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.43941881,                             !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.45941881,                             !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.57941881,                             !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.61281672,                             !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.65941881,                             !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.444272749,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.275728778,                            !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.215728778,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.169126688,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.127184807,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.128;                                  !- Value Until Time 15

People,
  Mixed Use Building Program_People,      !- Name
  Mixed Use Building Program,             !- Zone or ZoneList or Space or SpaceList Name
  Mixed Use Building Program_People_Occ Schedule, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.110733776089039,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Mixed Use Building Program_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Mixed Use Building Program_People_Occ Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.055,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.155,                                  !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.75,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.85,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.615,                                  !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.85,                                   !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.85,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.41,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.305,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.205,                                  !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.055,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.025,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Week:Daily,
  Mixed Use Building Program_People_Occ Schedule Week Rule - Jan1-Dec31, !- Name
  Mixed Use Building Program_People_Occ Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Mixed Use Building Program_People_Occ Schedule_Hol 1, !- Holiday Schedule:Day Name
  Mixed Use Building Program_People_Occ Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Mixed Use Building Program_People_Occ Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Mixed Use Building Program_People_Occ Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Mixed Use Building Program_People_Occ Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Use Building Program_People_Occ Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Mixed Use Building Program_People_Occ Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Mixed Use Building Program_People_Occ Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_People_Occ Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_People_Occ Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Mixed Use Building Program_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Mixed Use Building Program_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Use Building Program_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  Mixed Use Building Program_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Mixed Use Building Program_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  Mixed Use Building Program_Electric Equipment, !- Name
  Mixed Use Building Program,             !- Zone or ZoneList or Space or SpaceList Name
  Mixed Use Building Program_Electric Equipment Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.9739645,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Mixed Use Building Program_Electric Equipment Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.15748638228,                          !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.2179387122,                           !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.33760281084,                          !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.4173788766,                           !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.33760281084,                          !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.25782674508,                          !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.15748638228;                          !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.32463555886,                          !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.36680060506,                          !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.44740371162,                          !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.81503135748,                          !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.93469545612,                          !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.900153266508,                         !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.93469545612,                          !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.64684387602,                          !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.47413292796,                          !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.3943568622,                           !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.194089657,                            !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.17722363816;                          !- Value Until Time 12

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.15748638228,                          !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2179387122,                           !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.29771477796,                          !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4173788766,                           !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.45726690948,                          !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.37749084372,                          !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.29771477796,                          !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.2179387122,                           !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.15748638228;                          !- Value Until Time 9

Schedule:Week:Daily,
  Mixed Use Building Program_Electric Equipment Schedule Week Rule - Jan1-Dec31, !- Name
  Mixed Use Building Program_Electric Equipment Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Mixed Use Building Program_Electric Equipment Schedule_Hol 1, !- Holiday Schedule:Day Name
  Mixed Use Building Program_Electric Equipment Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Mixed Use Building Program_Electric Equipment Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Mixed Use Building Program_Electric Equipment Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Mixed Use Building Program_Electric Equipment Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Use Building Program_Electric Equipment Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Mixed Use Building Program_Electric Equipment Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Mixed Use Building Program_Electric Equipment Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_Electric Equipment Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_Electric Equipment Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.30489830262,                          !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.34706334882,                          !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.63491492892,                          !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.69536725884,                          !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.81503135748,                          !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.860265233628,                         !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.89480742324,                          !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.52717977738,                          !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.27469276356,                          !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.17435240076,                          !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.15748638192;                          !- Value Until Time 11

ZoneInfiltration:DesignFlowRate,
  Mixed Use Building Program_Infiltration, !- Name
  Mixed Use Building Program,             !- Zone or ZoneList or Space or SpaceList Name
  Mixed Use Building Program_Infiltration Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004320032,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room1_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.7307123568989, 672.594537099596, 0,  !- X,Y,Z Vertex 1 {m}
  107.080724201969, 523.224097884611, 0,  !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 0,  !- X,Y,Z Vertex 3 {m}
  46.1377089473109, 679.027098762949, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room1_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room6..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.7307123568989, 672.594537099596, 3.5, !- X,Y,Z Vertex 1 {m}
  58.7307123568989, 672.594537099596, 0,  !- X,Y,Z Vertex 2 {m}
  46.1377089473109, 679.027098762949, 0,  !- X,Y,Z Vertex 3 {m}
  46.1377089473109, 679.027098762949, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room1_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room7..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 1 {m}
  46.1377089473109, 679.027098762949, 0,  !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 0,  !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room1_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room2..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 1 {m}
  94.5009663357621, 529.615739338081, 0,  !- X,Y,Z Vertex 2 {m}
  107.080724201969, 523.224097884611, 0,  !- X,Y,Z Vertex 3 {m}
  107.080724201969, 523.224097884611, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room1_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.080724201969, 523.224097884611, 3.5, !- X,Y,Z Vertex 1 {m}
  107.080724201969, 523.224097884611, 0,  !- X,Y,Z Vertex 2 {m}
  58.7307123568989, 672.594537099596, 0,  !- X,Y,Z Vertex 3 {m}
  58.7307123568989, 672.594537099596, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  97.2078446588959, 553.724945710479, 2.78531396204243, !- X,Y,Z Vertex 1 {m}
  97.2078446588959, 553.724945710479, 0.714686037957567, !- X,Y,Z Vertex 2 {m}
  68.6035918999715, 642.093689273727, 0.714686037957567, !- X,Y,Z Vertex 3 {m}
  68.6035918999715, 642.093689273727, 2.78531396204243; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room1..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_2_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room1_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room1..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 1 {m}
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 2 {m}
  107.080724201969, 523.224097884611, 3.5, !- X,Y,Z Vertex 3 {m}
  58.7307123568989, 672.594537099596, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_2_Floor1_Room1 Thermostat, !- Name
  Ground_Mixed_use_2_Floor1_Room1,        !- Zone or ZoneList Name
  Ground_Mixed_use_2_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_2_Floor1_Room1 Thermostat Schedule, !- Name
  Ground_Mixed_use_2_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_2_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint,    !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  16.456,                                 !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  17.336,                                 !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  17.78,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.56;                                  !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  16.456,                                 !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20.666,                                 !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  17.78,                                  !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  15.56;                                  !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  16.456,                                 !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  17.336,                                 !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  17.78,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.56;                                  !- Value Until Time 5

Schedule:Week:Daily,
  Mixed Use Building Program_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.89,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  19.998,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18.89;                                  !- Value Until Time 4

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  16.456,                                 !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  17.336,                                 !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  17.78,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.56;                                  !- Value Until Time 5

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  28.784,                                 !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  27.904,                                 !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  27.22,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44;                                  !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  28.784,                                 !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  24.574,                                 !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  27.22,                                  !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  29.44;                                  !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  28.784,                                 !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  27.904,                                 !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  27.22,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44;                                  !- Value Until Time 5

Schedule:Week:Daily,
  Mixed Use Building Program_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Use Building Program_Setpoint_ClgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.11,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  25.002,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  26.11;                                  !- Value Until Time 4

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Use Building Program_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  28.784,                                 !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  27.904,                                 !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  27.22,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44;                                  !- Value Until Time 5

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_2_Floor1_Room1,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_2_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_2_Floor1_Room1 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_2_Floor1_Room1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_2_Floor1_Room1 Inlet Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_2_Floor1_Room1 Return Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_2_Floor1_Room1 VAV Terminal, !- Name
  Ground_Mixed_use_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_2_Floor1_Room1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_2_Floor1_Room1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_2_Floor1_Room1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_2_Floor1_Room1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_2_Floor1_Room1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_2_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_2_Floor1_Room1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_2_Floor1_Room1,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_2_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  21 Zone VAV Vent Controller,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Ground_Mixed_use_2_Floor1_Room1,        !- Zone or ZoneList Name 1
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Ground_Mixed_use_2_Floor1_Room2,        !- Zone or ZoneList Name 2
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Ground_Mixed_use_2_Floor1_Room3,        !- Zone or ZoneList Name 3
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Ground_Mixed_use_2_Floor1_Room4,        !- Zone or ZoneList Name 4
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Ground_Mixed_use_2_Floor1_Room5,        !- Zone or ZoneList Name 5
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Ground_Mixed_use_2_Floor1_Room6,        !- Zone or ZoneList Name 6
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone or ZoneList Name 7
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Mixed_use_2_Floor1_Room1,               !- Zone or ZoneList Name 8
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Mixed_use_2_Floor1_Room2,               !- Zone or ZoneList Name 9
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Mixed_use_2_Floor1_Room3,               !- Zone or ZoneList Name 10
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Mixed_use_2_Floor1_Room4,               !- Zone or ZoneList Name 11
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Mixed_use_2_Floor1_Room5,               !- Zone or ZoneList Name 12
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Mixed_use_2_Floor1_Room6,               !- Zone or ZoneList Name 13
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Mixed_use_2_Floor1_Room7,               !- Zone or ZoneList Name 14
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Top_Mixed_use_2_Floor1_Room1,           !- Zone or ZoneList Name 15
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Top_Mixed_use_2_Floor1_Room2,           !- Zone or ZoneList Name 16
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Top_Mixed_use_2_Floor1_Room3,           !- Zone or ZoneList Name 17
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  Top_Mixed_use_2_Floor1_Room4,           !- Zone or ZoneList Name 18
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  Top_Mixed_use_2_Floor1_Room5,           !- Zone or ZoneList Name 19
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  Top_Mixed_use_2_Floor1_Room6,           !- Zone or ZoneList Name 20
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 20
  ,                                       !- Design Specification Zone Air Distribution Object Name 20
  Top_Mixed_use_2_Floor1_Room7,           !- Zone or ZoneList Name 21
  Mixed Use Building Program_Ventilation, !- Design Specification Outdoor Air Object Name 21
  ;                                       !- Design Specification Zone Air Distribution Object Name 21

DesignSpecification:OutdoorAir,
  Mixed Use Building Program_Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359735,                            !- Outdoor Air Flow per Person {m3/s-person}
  0.00042672,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_2_Floor1_Room1 DSOA Space List, !- Name
  Ground_Mixed_use_2_Floor1_Room1_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_2_Floor1_Room2,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1099.70458832667,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_2_Floor1_Room2_Space,  !- Name
  Ground_Mixed_use_2_Floor1_Room2,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room2..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room2_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.080724201969, 523.224097884611, 0,  !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 0,  !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 0,  !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room2..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room1..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.080724201969, 523.224097884611, 3.5, !- X,Y,Z Vertex 1 {m}
  107.080724201969, 523.224097884611, 0,  !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 0,  !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room2..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room7..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 1 {m}
  94.5009663357621, 529.615739338081, 0,  !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 0,  !- X,Y,Z Vertex 3 {m}
  74.1178870071875, 522.916343695556, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room2..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room3..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 0,  !- X,Y,Z Vertex 2 {m}
  67.7653819546343, 510.302152760896, 0,  !- X,Y,Z Vertex 3 {m}
  67.7653819546343, 510.302152760896, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room2..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room2_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.7653819546343, 510.302152760896, 3.5, !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 0,  !- X,Y,Z Vertex 2 {m}
  107.080724201969, 523.224097884611, 0,  !- X,Y,Z Vertex 3 {m}
  107.080724201969, 523.224097884611, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room2..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room2..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.7934180065466, 512.940762407517, 2.78531396204243, !- X,Y,Z Vertex 1 {m}
  75.7934180065466, 512.940762407517, 0.714686037957567, !- X,Y,Z Vertex 2 {m}
  99.0526881500563, 520.58548823799, 0.714686037957567, !- X,Y,Z Vertex 3 {m}
  99.0526881500563, 520.58548823799, 2.78531396204243; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room2..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_2_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room2_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room2..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 3.5, !- X,Y,Z Vertex 2 {m}
  107.080724201969, 523.224097884611, 3.5, !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_2_Floor1_Room2 Thermostat, !- Name
  Ground_Mixed_use_2_Floor1_Room2,        !- Zone or ZoneList Name
  Ground_Mixed_use_2_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 1,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_2_Floor1_Room2 Thermostat Schedule, !- Name
  Ground_Mixed_use_2_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_2_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 1,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_2_Floor1_Room2,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_2_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_2_Floor1_Room2 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_2_Floor1_Room2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_2_Floor1_Room2 Inlet Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_2_Floor1_Room2 Return Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_2_Floor1_Room2 VAV Terminal, !- Name
  Ground_Mixed_use_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_2_Floor1_Room2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_2_Floor1_Room2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_2_Floor1_Room2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_2_Floor1_Room2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_2_Floor1_Room2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_2_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_2_Floor1_Room2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_2_Floor1_Room2,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_2_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_2_Floor1_Room2 DSOA Space List, !- Name
  Ground_Mixed_use_2_Floor1_Room2_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_2_Floor1_Room3,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  7185.35764967049,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_2_Floor1_Room3_Space,  !- Name
  Ground_Mixed_use_2_Floor1_Room3,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room3..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room3_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 0,   !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 0,  !- X,Y,Z Vertex 2 {m}
  67.7653819546343, 510.302152760896, 0,  !- X,Y,Z Vertex 3 {m}
  0, 714.655345234617, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room3..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room2..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.7653819546343, 510.302152760896, 3.5, !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 0,  !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 0,  !- X,Y,Z Vertex 3 {m}
  74.1178870071875, 522.916343695556, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room3..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room7..Face6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 0,  !- X,Y,Z Vertex 2 {m}
  12.647646328216, 708.285916810119, 0,   !- X,Y,Z Vertex 3 {m}
  12.647646328216, 708.285916810119, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room3..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room4..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 1 {m}
  12.647646328216, 708.285916810119, 0,   !- X,Y,Z Vertex 2 {m}
  0, 714.655345234617, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 714.655345234617, 3.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room3..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room3_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 714.655345234617, 3.5,               !- X,Y,Z Vertex 1 {m}
  0, 714.655345234617, 0,                 !- X,Y,Z Vertex 2 {m}
  67.7653819546343, 510.302152760896, 0,  !- X,Y,Z Vertex 3 {m}
  67.7653819546343, 510.302152760896, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room3..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room3..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.8374206685254, 672.927238528039, 2.78531396204243, !- X,Y,Z Vertex 1 {m}
  13.8374206685254, 672.927238528039, 0.714686037957567, !- X,Y,Z Vertex 2 {m}
  53.9279612861089, 552.030259467474, 0.714686037957567, !- X,Y,Z Vertex 3 {m}
  53.9279612861089, 552.030259467474, 2.78531396204243; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room3..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_2_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room3_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room3..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 714.655345234617, 3.5,               !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 3.5, !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 3 {m}
  12.647646328216, 708.285916810119, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_2_Floor1_Room3 Thermostat, !- Name
  Ground_Mixed_use_2_Floor1_Room3,        !- Zone or ZoneList Name
  Ground_Mixed_use_2_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 2,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_2_Floor1_Room3 Thermostat Schedule, !- Name
  Ground_Mixed_use_2_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_2_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 2,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_2_Floor1_Room3,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room3 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_2_Floor1_Room3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_2_Floor1_Room3 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_2_Floor1_Room3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_2_Floor1_Room3 Inlet Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_2_Floor1_Room3 Return Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_2_Floor1_Room3 VAV Terminal, !- Name
  Ground_Mixed_use_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_2_Floor1_Room3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_2_Floor1_Room3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_2_Floor1_Room3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_2_Floor1_Room3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_2_Floor1_Room3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_2_Floor1_Room3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_2_Floor1_Room3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_2_Floor1_Room3,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_2_Floor1_Room3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_2_Floor1_Room3 DSOA Space List, !- Name
  Ground_Mixed_use_2_Floor1_Room3_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_2_Floor1_Room4,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  4580.43485420525,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_2_Floor1_Room4_Space,  !- Name
  Ground_Mixed_use_2_Floor1_Room4,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room4..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room4_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 0,  !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 0,  !- X,Y,Z Vertex 2 {m}
  12.647646328216, 708.285916810119, 0,   !- X,Y,Z Vertex 3 {m}
  0, 714.655345234617, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room4..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room4_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room3..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 714.655345234617, 3.5,               !- X,Y,Z Vertex 1 {m}
  0, 714.655345234617, 0,                 !- X,Y,Z Vertex 2 {m}
  12.647646328216, 708.285916810119, 0,   !- X,Y,Z Vertex 3 {m}
  12.647646328216, 708.285916810119, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room4..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room4_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room7..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 1 {m}
  12.647646328216, 708.285916810119, 0,   !- X,Y,Z Vertex 2 {m}
  127.416639223289, 746.006335686328, 0,  !- X,Y,Z Vertex 3 {m}
  127.416639223289, 746.006335686328, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room4..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room4_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room5..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 0,  !- X,Y,Z Vertex 2 {m}
  133.884679006346, 758.658399072019, 0,  !- X,Y,Z Vertex 3 {m}
  133.884679006346, 758.658399072019, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room4..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room4_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 3.5, !- X,Y,Z Vertex 1 {m}
  133.884679006346, 758.658399072019, 0,  !- X,Y,Z Vertex 2 {m}
  0, 714.655345234617, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 714.655345234617, 3.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room4..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room4..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  106.545961639984, 749.673151013423, 2.78531396204243, !- X,Y,Z Vertex 1 {m}
  106.545961639984, 749.673151013423, 0.714686037957567, !- X,Y,Z Vertex 2 {m}
  27.3387173663617, 723.640593293213, 0.714686037957567, !- X,Y,Z Vertex 3 {m}
  27.3387173663617, 723.640593293213, 2.78531396204243; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room4..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_2_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room4_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room4..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 714.655345234617, 3.5,               !- X,Y,Z Vertex 1 {m}
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 2 {m}
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 3 {m}
  133.884679006346, 758.658399072019, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_2_Floor1_Room4 Thermostat, !- Name
  Ground_Mixed_use_2_Floor1_Room4,        !- Zone or ZoneList Name
  Ground_Mixed_use_2_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 3,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_2_Floor1_Room4 Thermostat Schedule, !- Name
  Ground_Mixed_use_2_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_2_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 3,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_2_Floor1_Room4,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room4 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_2_Floor1_Room4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_2_Floor1_Room4 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_2_Floor1_Room4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_2_Floor1_Room4 Inlet Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_2_Floor1_Room4 Return Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_2_Floor1_Room4 VAV Terminal, !- Name
  Ground_Mixed_use_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_2_Floor1_Room4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_2_Floor1_Room4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_2_Floor1_Room4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_2_Floor1_Room4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_2_Floor1_Room4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_2_Floor1_Room4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_2_Floor1_Room4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_2_Floor1_Room4,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_2_Floor1_Room4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_2_Floor1_Room4 DSOA Space List, !- Name
  Ground_Mixed_use_2_Floor1_Room4_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_2_Floor1_Room5,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1704.38820124918,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_2_Floor1_Room5_Space,  !- Name
  Ground_Mixed_use_2_Floor1_Room5,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room5..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room5_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 0,  !- X,Y,Z Vertex 1 {m}
  151.689961564373, 702.70443093634, 0,   !- X,Y,Z Vertex 2 {m}
  139.144087492578, 709.15225799146, 0,   !- X,Y,Z Vertex 3 {m}
  127.416639223289, 746.006335686328, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room5..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room5_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room4..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 3.5, !- X,Y,Z Vertex 1 {m}
  133.884679006346, 758.658399072019, 0,  !- X,Y,Z Vertex 2 {m}
  127.416639223289, 746.006335686328, 0,  !- X,Y,Z Vertex 3 {m}
  127.416639223289, 746.006335686328, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room5..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room5_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room7..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 0,  !- X,Y,Z Vertex 2 {m}
  139.144087492578, 709.15225799146, 0,   !- X,Y,Z Vertex 3 {m}
  139.144087492578, 709.15225799146, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room5..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room5_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room6..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 1 {m}
  139.144087492578, 709.15225799146, 0,   !- X,Y,Z Vertex 2 {m}
  151.689961564373, 702.70443093634, 0,   !- X,Y,Z Vertex 3 {m}
  151.689961564373, 702.70443093634, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room5..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room5_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.689961564373, 702.70443093634, 3.5, !- X,Y,Z Vertex 1 {m}
  151.689961564373, 702.70443093634, 0,   !- X,Y,Z Vertex 2 {m}
  133.884679006346, 758.658399072019, 0,  !- X,Y,Z Vertex 3 {m}
  133.884679006346, 758.658399072019, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room5..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room5..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  148.054193894056, 714.130008020595, 2.78531396204243, !- X,Y,Z Vertex 1 {m}
  148.054193894056, 714.130008020595, 0.714686037957567, !- X,Y,Z Vertex 2 {m}
  137.520446676663, 747.232821987764, 0.714686037957567, !- X,Y,Z Vertex 3 {m}
  137.520446676663, 747.232821987764, 2.78531396204243; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room5..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_2_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room5_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room5..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 3.5, !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 2 {m}
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 3 {m}
  151.689961564373, 702.70443093634, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_2_Floor1_Room5 Thermostat, !- Name
  Ground_Mixed_use_2_Floor1_Room5,        !- Zone or ZoneList Name
  Ground_Mixed_use_2_Floor1_Room5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 4,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_2_Floor1_Room5 Thermostat Schedule, !- Name
  Ground_Mixed_use_2_Floor1_Room5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_2_Floor1_Room5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 4,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_2_Floor1_Room5,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room5 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_2_Floor1_Room5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_2_Floor1_Room5 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_2_Floor1_Room5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_2_Floor1_Room5 Inlet Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_2_Floor1_Room5 Return Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_2_Floor1_Room5 VAV Terminal, !- Name
  Ground_Mixed_use_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_2_Floor1_Room5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_2_Floor1_Room5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_2_Floor1_Room5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_2_Floor1_Room5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_2_Floor1_Room5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_2_Floor1_Room5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_2_Floor1_Room5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_2_Floor1_Room5,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_2_Floor1_Room5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_2_Floor1_Room5 DSOA Space List, !- Name
  Ground_Mixed_use_2_Floor1_Room5_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_2_Floor1_Room6,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  3420.85729371945,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_2_Floor1_Room6_Space,  !- Name
  Ground_Mixed_use_2_Floor1_Room6,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room6..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room6_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.689961564373, 702.70443093634, 0,   !- X,Y,Z Vertex 1 {m}
  58.7307123568989, 672.594537099596, 0,  !- X,Y,Z Vertex 2 {m}
  46.1377089473109, 679.027098762949, 0,  !- X,Y,Z Vertex 3 {m}
  139.144087492578, 709.15225799146, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room6..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room5..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.689961564373, 702.70443093634, 3.5, !- X,Y,Z Vertex 1 {m}
  151.689961564373, 702.70443093634, 0,   !- X,Y,Z Vertex 2 {m}
  139.144087492578, 709.15225799146, 0,   !- X,Y,Z Vertex 3 {m}
  139.144087492578, 709.15225799146, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room6..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room7..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 1 {m}
  139.144087492578, 709.15225799146, 0,   !- X,Y,Z Vertex 2 {m}
  46.1377089473109, 679.027098762949, 0,  !- X,Y,Z Vertex 3 {m}
  46.1377089473109, 679.027098762949, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room6..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room1..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 1 {m}
  46.1377089473109, 679.027098762949, 0,  !- X,Y,Z Vertex 2 {m}
  58.7307123568989, 672.594537099596, 0,  !- X,Y,Z Vertex 3 {m}
  58.7307123568989, 672.594537099596, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room6..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room6_Space,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.7307123568989, 672.594537099596, 3.5, !- X,Y,Z Vertex 1 {m}
  58.7307123568989, 672.594537099596, 0,  !- X,Y,Z Vertex 2 {m}
  151.689961564373, 702.70443093634, 0,   !- X,Y,Z Vertex 3 {m}
  151.689961564373, 702.70443093634, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room6..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room6..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  77.7126202162132, 678.742857308026, 2.78531396204243, !- X,Y,Z Vertex 1 {m}
  77.7126202162132, 678.742857308026, 0.714686037957567, !- X,Y,Z Vertex 2 {m}
  132.708053705059, 696.55611072791, 0.714686037957567, !- X,Y,Z Vertex 3 {m}
  132.708053705059, 696.55611072791, 2.78531396204243; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room6..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_2_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room6_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room6..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 1 {m}
  58.7307123568989, 672.594537099596, 3.5, !- X,Y,Z Vertex 2 {m}
  151.689961564373, 702.70443093634, 3.5, !- X,Y,Z Vertex 3 {m}
  139.144087492578, 709.15225799146, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_2_Floor1_Room6 Thermostat, !- Name
  Ground_Mixed_use_2_Floor1_Room6,        !- Zone or ZoneList Name
  Ground_Mixed_use_2_Floor1_Room6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 5,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_2_Floor1_Room6 Thermostat Schedule, !- Name
  Ground_Mixed_use_2_Floor1_Room6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_2_Floor1_Room6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 5,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_2_Floor1_Room6,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room6 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_2_Floor1_Room6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_2_Floor1_Room6 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_2_Floor1_Room6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_2_Floor1_Room6 Inlet Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_2_Floor1_Room6 Return Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_2_Floor1_Room6 VAV Terminal, !- Name
  Ground_Mixed_use_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_2_Floor1_Room6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_2_Floor1_Room6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_2_Floor1_Room6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_2_Floor1_Room6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_2_Floor1_Room6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_2_Floor1_Room6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_2_Floor1_Room6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_2_Floor1_Room6,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_2_Floor1_Room6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_2_Floor1_Room6 DSOA Space List, !- Name
  Ground_Mixed_use_2_Floor1_Room6_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Mixed_use_2_Floor1_Room7,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  28317.0650520317,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Mixed_use_2_Floor1_Room7_Space,  !- Name
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room7..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room7_Space,  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.416639223289, 746.006335686328, 0,  !- X,Y,Z Vertex 1 {m}
  139.144087492578, 709.15225799146, 0,   !- X,Y,Z Vertex 2 {m}
  46.1377089473109, 679.027098762949, 0,  !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 0,  !- X,Y,Z Vertex 4 {m}
  74.1178870071875, 522.916343695556, 0,  !- X,Y,Z Vertex 5 {m}
  12.647646328216, 708.285916810119, 0;   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room7..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room7_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room2..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 0,  !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 0,  !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room7..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room7_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room1..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 1 {m}
  94.5009663357621, 529.615739338081, 0,  !- X,Y,Z Vertex 2 {m}
  46.1377089473109, 679.027098762949, 0,  !- X,Y,Z Vertex 3 {m}
  46.1377089473109, 679.027098762949, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room7..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room7_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room6..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 1 {m}
  46.1377089473109, 679.027098762949, 0,  !- X,Y,Z Vertex 2 {m}
  139.144087492578, 709.15225799146, 0,   !- X,Y,Z Vertex 3 {m}
  139.144087492578, 709.15225799146, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room7..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room7_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room5..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 1 {m}
  139.144087492578, 709.15225799146, 0,   !- X,Y,Z Vertex 2 {m}
  127.416639223289, 746.006335686328, 0,  !- X,Y,Z Vertex 3 {m}
  127.416639223289, 746.006335686328, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room7..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room7_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room4..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 0,  !- X,Y,Z Vertex 2 {m}
  12.647646328216, 708.285916810119, 0,   !- X,Y,Z Vertex 3 {m}
  12.647646328216, 708.285916810119, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room7..Face6, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room7_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room3..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 1 {m}
  12.647646328216, 708.285916810119, 0,   !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 0,  !- X,Y,Z Vertex 3 {m}
  74.1178870071875, 522.916343695556, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Mixed_use_2_Floor1_Room7..Face7, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room7_Space,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room7..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 3 {m}
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 4 {m}
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 5 {m}
  127.416639223289, 746.006335686328, 3.5; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Ground_Mixed_use_2_Floor1_Room7 Thermostat, !- Name
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone or ZoneList Name
  Ground_Mixed_use_2_Floor1_Room7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 6,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Mixed_use_2_Floor1_Room7 Thermostat Schedule, !- Name
  Ground_Mixed_use_2_Floor1_Room7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Mixed_use_2_Floor1_Room7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 6,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone Name
  Ground_Mixed_use_2_Floor1_Room7 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Mixed_use_2_Floor1_Room7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Ground_Mixed_use_2_Floor1_Room7 Zone Air Node, !- Zone Air Node Name
  Ground_Mixed_use_2_Floor1_Room7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Ground_Mixed_use_2_Floor1_Room7 Inlet Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Mixed_use_2_Floor1_Room7 Return Node List, !- Name
  Ground_Mixed_use_2_Floor1_Room7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Ground_Mixed_use_2_Floor1_Room7 VAV Terminal, !- Name
  Ground_Mixed_use_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Ground_Mixed_use_2_Floor1_Room7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Ground_Mixed_use_2_Floor1_Room7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Mixed_use_2_Floor1_Room7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Ground_Mixed_use_2_Floor1_Room7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Ground_Mixed_use_2_Floor1_Room7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Ground_Mixed_use_2_Floor1_Room7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Ground_Mixed_use_2_Floor1_Room7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Ground_Mixed_use_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Ground_Mixed_use_2_Floor1_Room7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Ground_Mixed_use_2_Floor1_Room7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Ground_Mixed_use_2_Floor1_Room7,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Mixed_use_2_Floor1_Room7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Mixed_use_2_Floor1_Room7 DSOA Space List, !- Name
  Ground_Mixed_use_2_Floor1_Room7_Space,  !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_2_Floor1_Room1,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  5495.78074672443,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_2_Floor1_Room1_Space,         !- Name
  Mixed_use_2_Floor1_Room1,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room1..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_2_Floor1_Room1,               !- Zone Name
  Mixed_use_2_Floor1_Room1_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room1..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.7307123568989, 672.594537099596, 3.5, !- X,Y,Z Vertex 1 {m}
  107.080724201969, 523.224097884611, 3.5, !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 3 {m}
  46.1377089473109, 679.027098762949, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room1..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room1,               !- Zone Name
  Mixed_use_2_Floor1_Room1_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room6..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.7307123568989, 672.594537099596, 7,  !- X,Y,Z Vertex 1 {m}
  58.7307123568989, 672.594537099596, 3.5, !- X,Y,Z Vertex 2 {m}
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 3 {m}
  46.1377089473109, 679.027098762949, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room1..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room1,               !- Zone Name
  Mixed_use_2_Floor1_Room1_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room7..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.1377089473109, 679.027098762949, 7,  !- X,Y,Z Vertex 1 {m}
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room1..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room1,               !- Zone Name
  Mixed_use_2_Floor1_Room1_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room2..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.5009663357621, 529.615739338081, 7,  !- X,Y,Z Vertex 1 {m}
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 2 {m}
  107.080724201969, 523.224097884611, 3.5, !- X,Y,Z Vertex 3 {m}
  107.080724201969, 523.224097884611, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room1..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_2_Floor1_Room1,               !- Zone Name
  Mixed_use_2_Floor1_Room1_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.080724201969, 523.224097884611, 7,  !- X,Y,Z Vertex 1 {m}
  107.080724201969, 523.224097884611, 3.5, !- X,Y,Z Vertex 2 {m}
  58.7307123568989, 672.594537099596, 3.5, !- X,Y,Z Vertex 3 {m}
  58.7307123568989, 672.594537099596, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_2_Floor1_Room1..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_2_Floor1_Room1..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  97.2078446588959, 553.724945710479, 6.28531396204243, !- X,Y,Z Vertex 1 {m}
  97.2078446588959, 553.724945710479, 4.21468603795757, !- X,Y,Z Vertex 2 {m}
  68.6035918999715, 642.093689273727, 4.21468603795757, !- X,Y,Z Vertex 3 {m}
  68.6035918999715, 642.093689273727, 6.28531396204243; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room1..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_2_Floor1_Room1,               !- Zone Name
  Mixed_use_2_Floor1_Room1_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.1377089473109, 679.027098762949, 7,  !- X,Y,Z Vertex 1 {m}
  94.5009663357621, 529.615739338081, 7,  !- X,Y,Z Vertex 2 {m}
  107.080724201969, 523.224097884611, 7,  !- X,Y,Z Vertex 3 {m}
  58.7307123568989, 672.594537099596, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_2_Floor1_Room1 Thermostat,    !- Name
  Mixed_use_2_Floor1_Room1,               !- Zone or ZoneList Name
  Mixed_use_2_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 7,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_2_Floor1_Room1 Thermostat Schedule, !- Name
  Mixed_use_2_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_2_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 7,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_2_Floor1_Room1,               !- Zone Name
  Mixed_use_2_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_2_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_2_Floor1_Room1 Zone Air Node, !- Zone Air Node Name
  Mixed_use_2_Floor1_Room1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_2_Floor1_Room1 Inlet Node List, !- Name
  Mixed_use_2_Floor1_Room1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_2_Floor1_Room1 Return Node List, !- Name
  Mixed_use_2_Floor1_Room1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_2_Floor1_Room1 VAV Terminal, !- Name
  Mixed_use_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_2_Floor1_Room1 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_2_Floor1_Room1 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_2_Floor1_Room1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_2_Floor1_Room1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_2_Floor1_Room1 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_2_Floor1_Room1 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_2_Floor1_Room1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_2_Floor1_Room1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_2_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_2_Floor1_Room1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_2_Floor1_Room1,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_2_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_2_Floor1_Room1 DSOA Space List, !- Name
  Mixed_use_2_Floor1_Room1_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_2_Floor1_Room2,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1099.70458832667,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_2_Floor1_Room2_Space,         !- Name
  Mixed_use_2_Floor1_Room2,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room2..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_2_Floor1_Room2,               !- Zone Name
  Mixed_use_2_Floor1_Room2_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room2..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.080724201969, 523.224097884611, 3.5, !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 3.5, !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room2..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room2,               !- Zone Name
  Mixed_use_2_Floor1_Room2_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room1..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.080724201969, 523.224097884611, 7,  !- X,Y,Z Vertex 1 {m}
  107.080724201969, 523.224097884611, 3.5, !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room2..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room2,               !- Zone Name
  Mixed_use_2_Floor1_Room2_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room7..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.5009663357621, 529.615739338081, 7,  !- X,Y,Z Vertex 1 {m}
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 3 {m}
  74.1178870071875, 522.916343695556, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room2..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room2,               !- Zone Name
  Mixed_use_2_Floor1_Room2_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room3..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1178870071875, 522.916343695556, 7,  !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 2 {m}
  67.7653819546343, 510.302152760896, 3.5, !- X,Y,Z Vertex 3 {m}
  67.7653819546343, 510.302152760896, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room2..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_2_Floor1_Room2,               !- Zone Name
  Mixed_use_2_Floor1_Room2_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.7653819546343, 510.302152760896, 7,  !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 3.5, !- X,Y,Z Vertex 2 {m}
  107.080724201969, 523.224097884611, 3.5, !- X,Y,Z Vertex 3 {m}
  107.080724201969, 523.224097884611, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_2_Floor1_Room2..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_2_Floor1_Room2..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.7934180065466, 512.940762407517, 6.28531396204243, !- X,Y,Z Vertex 1 {m}
  75.7934180065466, 512.940762407517, 4.21468603795757, !- X,Y,Z Vertex 2 {m}
  99.0526881500563, 520.58548823799, 4.21468603795757, !- X,Y,Z Vertex 3 {m}
  99.0526881500563, 520.58548823799, 6.28531396204243; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room2..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_2_Floor1_Room2,               !- Zone Name
  Mixed_use_2_Floor1_Room2_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1178870071875, 522.916343695556, 7,  !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 7,  !- X,Y,Z Vertex 2 {m}
  107.080724201969, 523.224097884611, 7,  !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_2_Floor1_Room2 Thermostat,    !- Name
  Mixed_use_2_Floor1_Room2,               !- Zone or ZoneList Name
  Mixed_use_2_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 8,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_2_Floor1_Room2 Thermostat Schedule, !- Name
  Mixed_use_2_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_2_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 8,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_2_Floor1_Room2,               !- Zone Name
  Mixed_use_2_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_2_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_2_Floor1_Room2 Zone Air Node, !- Zone Air Node Name
  Mixed_use_2_Floor1_Room2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_2_Floor1_Room2 Inlet Node List, !- Name
  Mixed_use_2_Floor1_Room2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_2_Floor1_Room2 Return Node List, !- Name
  Mixed_use_2_Floor1_Room2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_2_Floor1_Room2 VAV Terminal, !- Name
  Mixed_use_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_2_Floor1_Room2 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_2_Floor1_Room2 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_2_Floor1_Room2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_2_Floor1_Room2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_2_Floor1_Room2 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_2_Floor1_Room2 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_2_Floor1_Room2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_2_Floor1_Room2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_2_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_2_Floor1_Room2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_2_Floor1_Room2,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_2_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_2_Floor1_Room2 DSOA Space List, !- Name
  Mixed_use_2_Floor1_Room2_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_2_Floor1_Room3,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  7185.35764967049,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_2_Floor1_Room3_Space,         !- Name
  Mixed_use_2_Floor1_Room3,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room3..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_2_Floor1_Room3,               !- Zone Name
  Mixed_use_2_Floor1_Room3_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room3..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 2 {m}
  67.7653819546343, 510.302152760896, 3.5, !- X,Y,Z Vertex 3 {m}
  0, 714.655345234617, 3.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room3..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room3,               !- Zone Name
  Mixed_use_2_Floor1_Room3_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room2..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.7653819546343, 510.302152760896, 7,  !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 3.5, !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 3 {m}
  74.1178870071875, 522.916343695556, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room3..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room3,               !- Zone Name
  Mixed_use_2_Floor1_Room3_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room7..Face6,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1178870071875, 522.916343695556, 7,  !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 2 {m}
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 3 {m}
  12.647646328216, 708.285916810119, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room3..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room3,               !- Zone Name
  Mixed_use_2_Floor1_Room3_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room4..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 7,   !- X,Y,Z Vertex 1 {m}
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 2 {m}
  0, 714.655345234617, 3.5,               !- X,Y,Z Vertex 3 {m}
  0, 714.655345234617, 7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room3..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_2_Floor1_Room3,               !- Zone Name
  Mixed_use_2_Floor1_Room3_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 714.655345234617, 7,                 !- X,Y,Z Vertex 1 {m}
  0, 714.655345234617, 3.5,               !- X,Y,Z Vertex 2 {m}
  67.7653819546343, 510.302152760896, 3.5, !- X,Y,Z Vertex 3 {m}
  67.7653819546343, 510.302152760896, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_2_Floor1_Room3..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_2_Floor1_Room3..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.8374206685254, 672.927238528039, 6.28531396204243, !- X,Y,Z Vertex 1 {m}
  13.8374206685254, 672.927238528039, 4.21468603795757, !- X,Y,Z Vertex 2 {m}
  53.9279612861089, 552.030259467474, 4.21468603795757, !- X,Y,Z Vertex 3 {m}
  53.9279612861089, 552.030259467474, 6.28531396204243; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room3..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_2_Floor1_Room3,               !- Zone Name
  Mixed_use_2_Floor1_Room3_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 714.655345234617, 7,                 !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 7,  !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 7,  !- X,Y,Z Vertex 3 {m}
  12.647646328216, 708.285916810119, 7;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_2_Floor1_Room3 Thermostat,    !- Name
  Mixed_use_2_Floor1_Room3,               !- Zone or ZoneList Name
  Mixed_use_2_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 9,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_2_Floor1_Room3 Thermostat Schedule, !- Name
  Mixed_use_2_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_2_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 9,  !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_2_Floor1_Room3,               !- Zone Name
  Mixed_use_2_Floor1_Room3 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_2_Floor1_Room3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_2_Floor1_Room3 Zone Air Node, !- Zone Air Node Name
  Mixed_use_2_Floor1_Room3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_2_Floor1_Room3 Inlet Node List, !- Name
  Mixed_use_2_Floor1_Room3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_2_Floor1_Room3 Return Node List, !- Name
  Mixed_use_2_Floor1_Room3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_2_Floor1_Room3 VAV Terminal, !- Name
  Mixed_use_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_2_Floor1_Room3 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_2_Floor1_Room3 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_2_Floor1_Room3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_2_Floor1_Room3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_2_Floor1_Room3 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_2_Floor1_Room3 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_2_Floor1_Room3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_2_Floor1_Room3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_2_Floor1_Room3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_2_Floor1_Room3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_2_Floor1_Room3,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_2_Floor1_Room3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_2_Floor1_Room3 DSOA Space List, !- Name
  Mixed_use_2_Floor1_Room3_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_2_Floor1_Room4,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  4580.43485420524,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_2_Floor1_Room4_Space,         !- Name
  Mixed_use_2_Floor1_Room4,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room4..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_2_Floor1_Room4,               !- Zone Name
  Mixed_use_2_Floor1_Room4_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room4..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 3.5, !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 2 {m}
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 3 {m}
  0, 714.655345234617, 3.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room4..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room4,               !- Zone Name
  Mixed_use_2_Floor1_Room4_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room3..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 714.655345234617, 7,                 !- X,Y,Z Vertex 1 {m}
  0, 714.655345234617, 3.5,               !- X,Y,Z Vertex 2 {m}
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 3 {m}
  12.647646328216, 708.285916810119, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room4..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room4,               !- Zone Name
  Mixed_use_2_Floor1_Room4_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room7..Face5,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 7,   !- X,Y,Z Vertex 1 {m}
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 2 {m}
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 3 {m}
  127.416639223289, 746.006335686328, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room4..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room4,               !- Zone Name
  Mixed_use_2_Floor1_Room4_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room5..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.416639223289, 746.006335686328, 7,  !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 2 {m}
  133.884679006346, 758.658399072019, 3.5, !- X,Y,Z Vertex 3 {m}
  133.884679006346, 758.658399072019, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room4..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_2_Floor1_Room4,               !- Zone Name
  Mixed_use_2_Floor1_Room4_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 7,  !- X,Y,Z Vertex 1 {m}
  133.884679006346, 758.658399072019, 3.5, !- X,Y,Z Vertex 2 {m}
  0, 714.655345234617, 3.5,               !- X,Y,Z Vertex 3 {m}
  0, 714.655345234617, 7;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_2_Floor1_Room4..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_2_Floor1_Room4..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  106.545961639984, 749.673151013423, 6.28531396204243, !- X,Y,Z Vertex 1 {m}
  106.545961639984, 749.673151013423, 4.21468603795757, !- X,Y,Z Vertex 2 {m}
  27.3387173663617, 723.640593293213, 4.21468603795757, !- X,Y,Z Vertex 3 {m}
  27.3387173663617, 723.640593293213, 6.28531396204243; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room4..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_2_Floor1_Room4,               !- Zone Name
  Mixed_use_2_Floor1_Room4_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 714.655345234617, 7,                 !- X,Y,Z Vertex 1 {m}
  12.647646328216, 708.285916810119, 7,   !- X,Y,Z Vertex 2 {m}
  127.416639223289, 746.006335686328, 7,  !- X,Y,Z Vertex 3 {m}
  133.884679006346, 758.658399072019, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_2_Floor1_Room4 Thermostat,    !- Name
  Mixed_use_2_Floor1_Room4,               !- Zone or ZoneList Name
  Mixed_use_2_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_2_Floor1_Room4 Thermostat Schedule, !- Name
  Mixed_use_2_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_2_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 10, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_2_Floor1_Room4,               !- Zone Name
  Mixed_use_2_Floor1_Room4 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_2_Floor1_Room4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_2_Floor1_Room4 Zone Air Node, !- Zone Air Node Name
  Mixed_use_2_Floor1_Room4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_2_Floor1_Room4 Inlet Node List, !- Name
  Mixed_use_2_Floor1_Room4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_2_Floor1_Room4 Return Node List, !- Name
  Mixed_use_2_Floor1_Room4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_2_Floor1_Room4 VAV Terminal, !- Name
  Mixed_use_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_2_Floor1_Room4 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_2_Floor1_Room4 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_2_Floor1_Room4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_2_Floor1_Room4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_2_Floor1_Room4 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_2_Floor1_Room4 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_2_Floor1_Room4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_2_Floor1_Room4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_2_Floor1_Room4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_2_Floor1_Room4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_2_Floor1_Room4,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_2_Floor1_Room4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_2_Floor1_Room4 DSOA Space List, !- Name
  Mixed_use_2_Floor1_Room4_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_2_Floor1_Room5,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1704.38820124918,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_2_Floor1_Room5_Space,         !- Name
  Mixed_use_2_Floor1_Room5,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room5..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_2_Floor1_Room5,               !- Zone Name
  Mixed_use_2_Floor1_Room5_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room5..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 3.5, !- X,Y,Z Vertex 1 {m}
  151.689961564373, 702.70443093634, 3.5, !- X,Y,Z Vertex 2 {m}
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 3 {m}
  127.416639223289, 746.006335686328, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room5..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room5,               !- Zone Name
  Mixed_use_2_Floor1_Room5_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room4..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 7,  !- X,Y,Z Vertex 1 {m}
  133.884679006346, 758.658399072019, 3.5, !- X,Y,Z Vertex 2 {m}
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 3 {m}
  127.416639223289, 746.006335686328, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room5..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room5,               !- Zone Name
  Mixed_use_2_Floor1_Room5_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room7..Face4,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.416639223289, 746.006335686328, 7,  !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 2 {m}
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 3 {m}
  139.144087492578, 709.15225799146, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room5..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room5,               !- Zone Name
  Mixed_use_2_Floor1_Room5_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room6..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.144087492578, 709.15225799146, 7,   !- X,Y,Z Vertex 1 {m}
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 2 {m}
  151.689961564373, 702.70443093634, 3.5, !- X,Y,Z Vertex 3 {m}
  151.689961564373, 702.70443093634, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room5..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_2_Floor1_Room5,               !- Zone Name
  Mixed_use_2_Floor1_Room5_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.689961564373, 702.70443093634, 7,   !- X,Y,Z Vertex 1 {m}
  151.689961564373, 702.70443093634, 3.5, !- X,Y,Z Vertex 2 {m}
  133.884679006346, 758.658399072019, 3.5, !- X,Y,Z Vertex 3 {m}
  133.884679006346, 758.658399072019, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_2_Floor1_Room5..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_2_Floor1_Room5..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  148.054193894056, 714.130008020595, 6.28531396204243, !- X,Y,Z Vertex 1 {m}
  148.054193894056, 714.130008020595, 4.21468603795757, !- X,Y,Z Vertex 2 {m}
  137.520446676663, 747.232821987764, 4.21468603795757, !- X,Y,Z Vertex 3 {m}
  137.520446676663, 747.232821987764, 6.28531396204243; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room5..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_2_Floor1_Room5,               !- Zone Name
  Mixed_use_2_Floor1_Room5_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 7,  !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 7,  !- X,Y,Z Vertex 2 {m}
  139.144087492578, 709.15225799146, 7,   !- X,Y,Z Vertex 3 {m}
  151.689961564373, 702.70443093634, 7;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_2_Floor1_Room5 Thermostat,    !- Name
  Mixed_use_2_Floor1_Room5,               !- Zone or ZoneList Name
  Mixed_use_2_Floor1_Room5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_2_Floor1_Room5 Thermostat Schedule, !- Name
  Mixed_use_2_Floor1_Room5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_2_Floor1_Room5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 11, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_2_Floor1_Room5,               !- Zone Name
  Mixed_use_2_Floor1_Room5 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_2_Floor1_Room5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_2_Floor1_Room5 Zone Air Node, !- Zone Air Node Name
  Mixed_use_2_Floor1_Room5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_2_Floor1_Room5 Inlet Node List, !- Name
  Mixed_use_2_Floor1_Room5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_2_Floor1_Room5 Return Node List, !- Name
  Mixed_use_2_Floor1_Room5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_2_Floor1_Room5 VAV Terminal, !- Name
  Mixed_use_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_2_Floor1_Room5 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_2_Floor1_Room5 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_2_Floor1_Room5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_2_Floor1_Room5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_2_Floor1_Room5 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_2_Floor1_Room5 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_2_Floor1_Room5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_2_Floor1_Room5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_2_Floor1_Room5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_2_Floor1_Room5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_2_Floor1_Room5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_2_Floor1_Room5,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_2_Floor1_Room5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_2_Floor1_Room5 DSOA Space List, !- Name
  Mixed_use_2_Floor1_Room5_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_2_Floor1_Room6,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  3420.85729371945,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_2_Floor1_Room6_Space,         !- Name
  Mixed_use_2_Floor1_Room6,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room6..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_2_Floor1_Room6,               !- Zone Name
  Mixed_use_2_Floor1_Room6_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room6..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.689961564373, 702.70443093634, 3.5, !- X,Y,Z Vertex 1 {m}
  58.7307123568989, 672.594537099596, 3.5, !- X,Y,Z Vertex 2 {m}
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 3 {m}
  139.144087492578, 709.15225799146, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room6..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room6,               !- Zone Name
  Mixed_use_2_Floor1_Room6_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room5..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.689961564373, 702.70443093634, 7,   !- X,Y,Z Vertex 1 {m}
  151.689961564373, 702.70443093634, 3.5, !- X,Y,Z Vertex 2 {m}
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 3 {m}
  139.144087492578, 709.15225799146, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room6..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room6,               !- Zone Name
  Mixed_use_2_Floor1_Room6_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room7..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.144087492578, 709.15225799146, 7,   !- X,Y,Z Vertex 1 {m}
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 2 {m}
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 3 {m}
  46.1377089473109, 679.027098762949, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room6..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room6,               !- Zone Name
  Mixed_use_2_Floor1_Room6_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room1..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.1377089473109, 679.027098762949, 7,  !- X,Y,Z Vertex 1 {m}
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 2 {m}
  58.7307123568989, 672.594537099596, 3.5, !- X,Y,Z Vertex 3 {m}
  58.7307123568989, 672.594537099596, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room6..Face4,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Mixed_use_2_Floor1_Room6,               !- Zone Name
  Mixed_use_2_Floor1_Room6_Space,         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.7307123568989, 672.594537099596, 7,  !- X,Y,Z Vertex 1 {m}
  58.7307123568989, 672.594537099596, 3.5, !- X,Y,Z Vertex 2 {m}
  151.689961564373, 702.70443093634, 3.5, !- X,Y,Z Vertex 3 {m}
  151.689961564373, 702.70443093634, 7;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mixed_use_2_Floor1_Room6..Face4_Glz0,   !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Mixed_use_2_Floor1_Room6..Face4,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  77.7126202162132, 678.742857308026, 6.28531396204243, !- X,Y,Z Vertex 1 {m}
  77.7126202162132, 678.742857308026, 4.21468603795757, !- X,Y,Z Vertex 2 {m}
  132.708053705059, 696.55611072791, 4.21468603795757, !- X,Y,Z Vertex 3 {m}
  132.708053705059, 696.55611072791, 6.28531396204243; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room6..Face5,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_2_Floor1_Room6,               !- Zone Name
  Mixed_use_2_Floor1_Room6_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.1377089473109, 679.027098762949, 7,  !- X,Y,Z Vertex 1 {m}
  58.7307123568989, 672.594537099596, 7,  !- X,Y,Z Vertex 2 {m}
  151.689961564373, 702.70443093634, 7,   !- X,Y,Z Vertex 3 {m}
  139.144087492578, 709.15225799146, 7;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mixed_use_2_Floor1_Room6 Thermostat,    !- Name
  Mixed_use_2_Floor1_Room6,               !- Zone or ZoneList Name
  Mixed_use_2_Floor1_Room6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 12, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_2_Floor1_Room6 Thermostat Schedule, !- Name
  Mixed_use_2_Floor1_Room6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_2_Floor1_Room6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 12, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_2_Floor1_Room6,               !- Zone Name
  Mixed_use_2_Floor1_Room6 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_2_Floor1_Room6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_2_Floor1_Room6 Zone Air Node, !- Zone Air Node Name
  Mixed_use_2_Floor1_Room6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_2_Floor1_Room6 Inlet Node List, !- Name
  Mixed_use_2_Floor1_Room6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_2_Floor1_Room6 Return Node List, !- Name
  Mixed_use_2_Floor1_Room6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_2_Floor1_Room6 VAV Terminal, !- Name
  Mixed_use_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_2_Floor1_Room6 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_2_Floor1_Room6 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_2_Floor1_Room6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_2_Floor1_Room6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_2_Floor1_Room6 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_2_Floor1_Room6 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_2_Floor1_Room6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_2_Floor1_Room6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_2_Floor1_Room6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_2_Floor1_Room6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_2_Floor1_Room6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_2_Floor1_Room6,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_2_Floor1_Room6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_2_Floor1_Room6 DSOA Space List, !- Name
  Mixed_use_2_Floor1_Room6_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mixed_use_2_Floor1_Room7,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  28317.0650520317,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mixed_use_2_Floor1_Room7_Space,         !- Name
  Mixed_use_2_Floor1_Room7,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room7..Face0,        !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Mixed_use_2_Floor1_Room7,               !- Zone Name
  Mixed_use_2_Floor1_Room7_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Mixed_use_2_Floor1_Room7..Face7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 1 {m}
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 2 {m}
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 4 {m}
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 5 {m}
  12.647646328216, 708.285916810119, 3.5; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room7..Face1,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room7,               !- Zone Name
  Mixed_use_2_Floor1_Room7_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room2..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1178870071875, 522.916343695556, 7,  !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room7..Face2,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room7,               !- Zone Name
  Mixed_use_2_Floor1_Room7_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room1..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.5009663357621, 529.615739338081, 7,  !- X,Y,Z Vertex 1 {m}
  94.5009663357621, 529.615739338081, 3.5, !- X,Y,Z Vertex 2 {m}
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 3 {m}
  46.1377089473109, 679.027098762949, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room7..Face3,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room7,               !- Zone Name
  Mixed_use_2_Floor1_Room7_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room6..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.1377089473109, 679.027098762949, 7,  !- X,Y,Z Vertex 1 {m}
  46.1377089473109, 679.027098762949, 3.5, !- X,Y,Z Vertex 2 {m}
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 3 {m}
  139.144087492578, 709.15225799146, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room7..Face4,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room7,               !- Zone Name
  Mixed_use_2_Floor1_Room7_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room5..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.144087492578, 709.15225799146, 7,   !- X,Y,Z Vertex 1 {m}
  139.144087492578, 709.15225799146, 3.5, !- X,Y,Z Vertex 2 {m}
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 3 {m}
  127.416639223289, 746.006335686328, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room7..Face5,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room7,               !- Zone Name
  Mixed_use_2_Floor1_Room7_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room4..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.416639223289, 746.006335686328, 7,  !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 3.5, !- X,Y,Z Vertex 2 {m}
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 3 {m}
  12.647646328216, 708.285916810119, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room7..Face6,        !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Mixed_use_2_Floor1_Room7,               !- Zone Name
  Mixed_use_2_Floor1_Room7_Space,         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mixed_use_2_Floor1_Room3..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 7,   !- X,Y,Z Vertex 1 {m}
  12.647646328216, 708.285916810119, 3.5, !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 3.5, !- X,Y,Z Vertex 3 {m}
  74.1178870071875, 522.916343695556, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mixed_use_2_Floor1_Room7..Face7,        !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Mixed_use_2_Floor1_Room7,               !- Zone Name
  Mixed_use_2_Floor1_Room7_Space,         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 7,   !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 7,  !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 7,  !- X,Y,Z Vertex 3 {m}
  46.1377089473109, 679.027098762949, 7,  !- X,Y,Z Vertex 4 {m}
  139.144087492578, 709.15225799146, 7,   !- X,Y,Z Vertex 5 {m}
  127.416639223289, 746.006335686328, 7;  !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Mixed_use_2_Floor1_Room7 Thermostat,    !- Name
  Mixed_use_2_Floor1_Room7,               !- Zone or ZoneList Name
  Mixed_use_2_Floor1_Room7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 13, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mixed_use_2_Floor1_Room7 Thermostat Schedule, !- Name
  Mixed_use_2_Floor1_Room7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mixed_use_2_Floor1_Room7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 13, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mixed_use_2_Floor1_Room7,               !- Zone Name
  Mixed_use_2_Floor1_Room7 Equipment List, !- Zone Conditioning Equipment List Name
  Mixed_use_2_Floor1_Room7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mixed_use_2_Floor1_Room7 Zone Air Node, !- Zone Air Node Name
  Mixed_use_2_Floor1_Room7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Mixed_use_2_Floor1_Room7 Inlet Node List, !- Name
  Mixed_use_2_Floor1_Room7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mixed_use_2_Floor1_Room7 Return Node List, !- Name
  Mixed_use_2_Floor1_Room7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mixed_use_2_Floor1_Room7 VAV Terminal, !- Name
  Mixed_use_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mixed_use_2_Floor1_Room7 VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mixed_use_2_Floor1_Room7 VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mixed_use_2_Floor1_Room7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mixed_use_2_Floor1_Room7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mixed_use_2_Floor1_Room7 Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mixed_use_2_Floor1_Room7 Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Mixed_use_2_Floor1_Room7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Mixed_use_2_Floor1_Room7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Mixed_use_2_Floor1_Room7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mixed_use_2_Floor1_Room7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mixed_use_2_Floor1_Room7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mixed_use_2_Floor1_Room7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mixed_use_2_Floor1_Room7,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mixed_use_2_Floor1_Room7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Mixed_use_2_Floor1_Room7 DSOA Space List, !- Name
  Mixed_use_2_Floor1_Room7_Space,         !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mixed_use_2_Floor1_Room1,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  5495.78074672444,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Mixed_use_2_Floor1_Room1_Space,     !- Name
  Top_Mixed_use_2_Floor1_Room1,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room1..Face0,    !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Mixed_use_2_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room1_Space,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.7307123568989, 672.594537099596, 24.5, !- X,Y,Z Vertex 1 {m}
  107.080724201969, 523.224097884611, 24.5, !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 24.5, !- X,Y,Z Vertex 3 {m}
  46.1377089473109, 679.027098762949, 24.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room1..Face1,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room1_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room6..Face3,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.7307123568989, 672.594537099596, 28, !- X,Y,Z Vertex 1 {m}
  58.7307123568989, 672.594537099596, 24.5, !- X,Y,Z Vertex 2 {m}
  46.1377089473109, 679.027098762949, 24.5, !- X,Y,Z Vertex 3 {m}
  46.1377089473109, 679.027098762949, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room1..Face2,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room1_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room7..Face2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.1377089473109, 679.027098762949, 28, !- X,Y,Z Vertex 1 {m}
  46.1377089473109, 679.027098762949, 24.5, !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 24.5, !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room1..Face3,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room1_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room2..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.5009663357621, 529.615739338081, 28, !- X,Y,Z Vertex 1 {m}
  94.5009663357621, 529.615739338081, 24.5, !- X,Y,Z Vertex 2 {m}
  107.080724201969, 523.224097884611, 24.5, !- X,Y,Z Vertex 3 {m}
  107.080724201969, 523.224097884611, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room1..Face4,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Mixed_use_2_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room1_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.080724201969, 523.224097884611, 28, !- X,Y,Z Vertex 1 {m}
  107.080724201969, 523.224097884611, 24.5, !- X,Y,Z Vertex 2 {m}
  58.7307123568989, 672.594537099596, 24.5, !- X,Y,Z Vertex 3 {m}
  58.7307123568989, 672.594537099596, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Mixed_use_2_Floor1_Room1..Face4,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  97.2078446588959, 553.724945710479, 27.2853139620424, !- X,Y,Z Vertex 1 {m}
  97.2078446588959, 553.724945710479, 25.2146860379576, !- X,Y,Z Vertex 2 {m}
  68.6035918999715, 642.093689273727, 25.2146860379576, !- X,Y,Z Vertex 3 {m}
  68.6035918999715, 642.093689273727, 27.2853139620424; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room1..Face5,    !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room1_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.1377089473109, 679.027098762949, 28, !- X,Y,Z Vertex 1 {m}
  94.5009663357621, 529.615739338081, 28, !- X,Y,Z Vertex 2 {m}
  107.080724201969, 523.224097884611, 28, !- X,Y,Z Vertex 3 {m}
  58.7307123568989, 672.594537099596, 28; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Mixed_use_2_Floor1_Room1 Thermostat, !- Name
  Top_Mixed_use_2_Floor1_Room1,           !- Zone or ZoneList Name
  Top_Mixed_use_2_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 14, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Mixed_use_2_Floor1_Room1 Thermostat Schedule, !- Name
  Top_Mixed_use_2_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Mixed_use_2_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 14, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Mixed_use_2_Floor1_Room1,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Mixed_use_2_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Mixed_use_2_Floor1_Room1 Zone Air Node, !- Zone Air Node Name
  Top_Mixed_use_2_Floor1_Room1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Mixed_use_2_Floor1_Room1 Inlet Node List, !- Name
  Top_Mixed_use_2_Floor1_Room1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Mixed_use_2_Floor1_Room1 Return Node List, !- Name
  Top_Mixed_use_2_Floor1_Room1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Mixed_use_2_Floor1_Room1 VAV Terminal, !- Name
  Top_Mixed_use_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Mixed_use_2_Floor1_Room1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Mixed_use_2_Floor1_Room1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Mixed_use_2_Floor1_Room1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Mixed_use_2_Floor1_Room1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Mixed_use_2_Floor1_Room1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Mixed_use_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Mixed_use_2_Floor1_Room1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Mixed_use_2_Floor1_Room1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Mixed_use_2_Floor1_Room1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Mixed_use_2_Floor1_Room1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Mixed_use_2_Floor1_Room1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Mixed_use_2_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Mixed_use_2_Floor1_Room1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Mixed_use_2_Floor1_Room1,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Mixed_use_2_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Mixed_use_2_Floor1_Room1 DSOA Space List, !- Name
  Top_Mixed_use_2_Floor1_Room1_Space,     !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mixed_use_2_Floor1_Room2,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1099.70458832667,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Mixed_use_2_Floor1_Room2_Space,     !- Name
  Top_Mixed_use_2_Floor1_Room2,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room2..Face0,    !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Mixed_use_2_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room2_Space,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.080724201969, 523.224097884611, 24.5, !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 24.5, !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 24.5, !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 24.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room2..Face1,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room2_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room1..Face3,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.080724201969, 523.224097884611, 28, !- X,Y,Z Vertex 1 {m}
  107.080724201969, 523.224097884611, 24.5, !- X,Y,Z Vertex 2 {m}
  94.5009663357621, 529.615739338081, 24.5, !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room2..Face2,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room2_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room7..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.5009663357621, 529.615739338081, 28, !- X,Y,Z Vertex 1 {m}
  94.5009663357621, 529.615739338081, 24.5, !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 24.5, !- X,Y,Z Vertex 3 {m}
  74.1178870071875, 522.916343695556, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room2..Face3,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room2_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room3..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1178870071875, 522.916343695556, 28, !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 24.5, !- X,Y,Z Vertex 2 {m}
  67.7653819546343, 510.302152760896, 24.5, !- X,Y,Z Vertex 3 {m}
  67.7653819546343, 510.302152760896, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room2..Face4,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Mixed_use_2_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room2_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.7653819546343, 510.302152760896, 28, !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 24.5, !- X,Y,Z Vertex 2 {m}
  107.080724201969, 523.224097884611, 24.5, !- X,Y,Z Vertex 3 {m}
  107.080724201969, 523.224097884611, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room2..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Mixed_use_2_Floor1_Room2..Face4,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.7934180065466, 512.940762407517, 27.2853139620424, !- X,Y,Z Vertex 1 {m}
  75.7934180065466, 512.940762407517, 25.2146860379576, !- X,Y,Z Vertex 2 {m}
  99.0526881500563, 520.58548823799, 25.2146860379576, !- X,Y,Z Vertex 3 {m}
  99.0526881500563, 520.58548823799, 27.2853139620424; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room2..Face5,    !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room2_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1178870071875, 522.916343695556, 28, !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 28, !- X,Y,Z Vertex 2 {m}
  107.080724201969, 523.224097884611, 28, !- X,Y,Z Vertex 3 {m}
  94.5009663357621, 529.615739338081, 28; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Mixed_use_2_Floor1_Room2 Thermostat, !- Name
  Top_Mixed_use_2_Floor1_Room2,           !- Zone or ZoneList Name
  Top_Mixed_use_2_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 15, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Mixed_use_2_Floor1_Room2 Thermostat Schedule, !- Name
  Top_Mixed_use_2_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Mixed_use_2_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 15, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Mixed_use_2_Floor1_Room2,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Mixed_use_2_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Mixed_use_2_Floor1_Room2 Zone Air Node, !- Zone Air Node Name
  Top_Mixed_use_2_Floor1_Room2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Mixed_use_2_Floor1_Room2 Inlet Node List, !- Name
  Top_Mixed_use_2_Floor1_Room2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Mixed_use_2_Floor1_Room2 Return Node List, !- Name
  Top_Mixed_use_2_Floor1_Room2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Mixed_use_2_Floor1_Room2 VAV Terminal, !- Name
  Top_Mixed_use_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Mixed_use_2_Floor1_Room2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Mixed_use_2_Floor1_Room2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Mixed_use_2_Floor1_Room2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Mixed_use_2_Floor1_Room2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Mixed_use_2_Floor1_Room2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Mixed_use_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Mixed_use_2_Floor1_Room2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Mixed_use_2_Floor1_Room2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Mixed_use_2_Floor1_Room2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Mixed_use_2_Floor1_Room2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Mixed_use_2_Floor1_Room2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Mixed_use_2_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Mixed_use_2_Floor1_Room2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Mixed_use_2_Floor1_Room2,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Mixed_use_2_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Mixed_use_2_Floor1_Room2 DSOA Space List, !- Name
  Top_Mixed_use_2_Floor1_Room2_Space,     !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mixed_use_2_Floor1_Room3,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  7185.35764967049,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Mixed_use_2_Floor1_Room3_Space,     !- Name
  Top_Mixed_use_2_Floor1_Room3,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room3..Face0,    !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Mixed_use_2_Floor1_Room3,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room3_Space,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 24.5, !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 24.5, !- X,Y,Z Vertex 2 {m}
  67.7653819546343, 510.302152760896, 24.5, !- X,Y,Z Vertex 3 {m}
  0, 714.655345234617, 24.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room3..Face1,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room3,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room3_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room2..Face3,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.7653819546343, 510.302152760896, 28, !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 24.5, !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 24.5, !- X,Y,Z Vertex 3 {m}
  74.1178870071875, 522.916343695556, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room3..Face2,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room3,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room3_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room7..Face6,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1178870071875, 522.916343695556, 28, !- X,Y,Z Vertex 1 {m}
  74.1178870071875, 522.916343695556, 24.5, !- X,Y,Z Vertex 2 {m}
  12.647646328216, 708.285916810119, 24.5, !- X,Y,Z Vertex 3 {m}
  12.647646328216, 708.285916810119, 28;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room3..Face3,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room3,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room3_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room4..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 28,  !- X,Y,Z Vertex 1 {m}
  12.647646328216, 708.285916810119, 24.5, !- X,Y,Z Vertex 2 {m}
  0, 714.655345234617, 24.5,              !- X,Y,Z Vertex 3 {m}
  0, 714.655345234617, 28;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room3..Face4,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Mixed_use_2_Floor1_Room3,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room3_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 714.655345234617, 28,                !- X,Y,Z Vertex 1 {m}
  0, 714.655345234617, 24.5,              !- X,Y,Z Vertex 2 {m}
  67.7653819546343, 510.302152760896, 24.5, !- X,Y,Z Vertex 3 {m}
  67.7653819546343, 510.302152760896, 28; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room3..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Mixed_use_2_Floor1_Room3..Face4,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.8374206685254, 672.927238528039, 27.2853139620424, !- X,Y,Z Vertex 1 {m}
  13.8374206685254, 672.927238528039, 25.2146860379576, !- X,Y,Z Vertex 2 {m}
  53.9279612861089, 552.030259467474, 25.2146860379576, !- X,Y,Z Vertex 3 {m}
  53.9279612861089, 552.030259467474, 27.2853139620424; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room3..Face5,    !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room3,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room3_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 714.655345234617, 28,                !- X,Y,Z Vertex 1 {m}
  67.7653819546343, 510.302152760896, 28, !- X,Y,Z Vertex 2 {m}
  74.1178870071875, 522.916343695556, 28, !- X,Y,Z Vertex 3 {m}
  12.647646328216, 708.285916810119, 28;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Mixed_use_2_Floor1_Room3 Thermostat, !- Name
  Top_Mixed_use_2_Floor1_Room3,           !- Zone or ZoneList Name
  Top_Mixed_use_2_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 16, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Mixed_use_2_Floor1_Room3 Thermostat Schedule, !- Name
  Top_Mixed_use_2_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Mixed_use_2_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 16, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Mixed_use_2_Floor1_Room3,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room3 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Mixed_use_2_Floor1_Room3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Mixed_use_2_Floor1_Room3 Zone Air Node, !- Zone Air Node Name
  Top_Mixed_use_2_Floor1_Room3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Mixed_use_2_Floor1_Room3 Inlet Node List, !- Name
  Top_Mixed_use_2_Floor1_Room3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Mixed_use_2_Floor1_Room3 Return Node List, !- Name
  Top_Mixed_use_2_Floor1_Room3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Mixed_use_2_Floor1_Room3 VAV Terminal, !- Name
  Top_Mixed_use_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Mixed_use_2_Floor1_Room3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Mixed_use_2_Floor1_Room3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Mixed_use_2_Floor1_Room3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Mixed_use_2_Floor1_Room3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Mixed_use_2_Floor1_Room3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Mixed_use_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Mixed_use_2_Floor1_Room3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Mixed_use_2_Floor1_Room3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Mixed_use_2_Floor1_Room3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Mixed_use_2_Floor1_Room3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Mixed_use_2_Floor1_Room3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Mixed_use_2_Floor1_Room3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Mixed_use_2_Floor1_Room3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Mixed_use_2_Floor1_Room3,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Mixed_use_2_Floor1_Room3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Mixed_use_2_Floor1_Room3 DSOA Space List, !- Name
  Top_Mixed_use_2_Floor1_Room3_Space,     !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mixed_use_2_Floor1_Room4,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  4580.43485420524,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Mixed_use_2_Floor1_Room4_Space,     !- Name
  Top_Mixed_use_2_Floor1_Room4,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room4..Face0,    !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Mixed_use_2_Floor1_Room4,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room4_Space,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 24.5, !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 24.5, !- X,Y,Z Vertex 2 {m}
  12.647646328216, 708.285916810119, 24.5, !- X,Y,Z Vertex 3 {m}
  0, 714.655345234617, 24.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room4..Face1,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room4,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room4_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room3..Face3,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 714.655345234617, 28,                !- X,Y,Z Vertex 1 {m}
  0, 714.655345234617, 24.5,              !- X,Y,Z Vertex 2 {m}
  12.647646328216, 708.285916810119, 24.5, !- X,Y,Z Vertex 3 {m}
  12.647646328216, 708.285916810119, 28;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room4..Face2,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room4,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room4_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room7..Face5,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.647646328216, 708.285916810119, 28,  !- X,Y,Z Vertex 1 {m}
  12.647646328216, 708.285916810119, 24.5, !- X,Y,Z Vertex 2 {m}
  127.416639223289, 746.006335686328, 24.5, !- X,Y,Z Vertex 3 {m}
  127.416639223289, 746.006335686328, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room4..Face3,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room4,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room4_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room5..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.416639223289, 746.006335686328, 28, !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 24.5, !- X,Y,Z Vertex 2 {m}
  133.884679006346, 758.658399072019, 24.5, !- X,Y,Z Vertex 3 {m}
  133.884679006346, 758.658399072019, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room4..Face4,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Mixed_use_2_Floor1_Room4,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room4_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 28, !- X,Y,Z Vertex 1 {m}
  133.884679006346, 758.658399072019, 24.5, !- X,Y,Z Vertex 2 {m}
  0, 714.655345234617, 24.5,              !- X,Y,Z Vertex 3 {m}
  0, 714.655345234617, 28;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room4..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Mixed_use_2_Floor1_Room4..Face4,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  106.545961639984, 749.673151013423, 27.2853139620424, !- X,Y,Z Vertex 1 {m}
  106.545961639984, 749.673151013423, 25.2146860379576, !- X,Y,Z Vertex 2 {m}
  27.3387173663617, 723.640593293213, 25.2146860379576, !- X,Y,Z Vertex 3 {m}
  27.3387173663617, 723.640593293213, 27.2853139620424; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room4..Face5,    !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room4,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room4_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 714.655345234617, 28,                !- X,Y,Z Vertex 1 {m}
  12.647646328216, 708.285916810119, 28,  !- X,Y,Z Vertex 2 {m}
  127.416639223289, 746.006335686328, 28, !- X,Y,Z Vertex 3 {m}
  133.884679006346, 758.658399072019, 28; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Mixed_use_2_Floor1_Room4 Thermostat, !- Name
  Top_Mixed_use_2_Floor1_Room4,           !- Zone or ZoneList Name
  Top_Mixed_use_2_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Mixed Use Building Program_Setpoint 17, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Mixed_use_2_Floor1_Room4 Thermostat Schedule, !- Name
  Top_Mixed_use_2_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Mixed_use_2_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Mixed Use Building Program_Setpoint 17, !- Name
  Mixed Use Building Program_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  Mixed Use Building Program_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Mixed_use_2_Floor1_Room4,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room4 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Mixed_use_2_Floor1_Room4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Top_Mixed_use_2_Floor1_Room4 Zone Air Node, !- Zone Air Node Name
  Top_Mixed_use_2_Floor1_Room4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Top_Mixed_use_2_Floor1_Room4 Inlet Node List, !- Name
  Top_Mixed_use_2_Floor1_Room4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Top_Mixed_use_2_Floor1_Room4 Return Node List, !- Name
  Top_Mixed_use_2_Floor1_Room4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Top_Mixed_use_2_Floor1_Room4 VAV Terminal, !- Name
  Top_Mixed_use_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Top_Mixed_use_2_Floor1_Room4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Top_Mixed_use_2_Floor1_Room4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Mixed_use_2_Floor1_Room4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Top_Mixed_use_2_Floor1_Room4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Top_Mixed_use_2_Floor1_Room4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Top_Mixed_use_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Top_Mixed_use_2_Floor1_Room4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Top_Mixed_use_2_Floor1_Room4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Top_Mixed_use_2_Floor1_Room4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Top_Mixed_use_2_Floor1_Room4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Top_Mixed_use_2_Floor1_Room4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Top_Mixed_use_2_Floor1_Room4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Top_Mixed_use_2_Floor1_Room4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Top_Mixed_use_2_Floor1_Room4,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Mixed_use_2_Floor1_Room4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Mixed_use_2_Floor1_Room4 DSOA Space List, !- Name
  Top_Mixed_use_2_Floor1_Room4_Space,     !- Space Name 1
  Mixed Use Building Program_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Mixed_use_2_Floor1_Room5,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1704.38820124918,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Mixed_use_2_Floor1_Room5_Space,     !- Name
  Top_Mixed_use_2_Floor1_Room5,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mixed Use Building Program;             !- Space Type

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room5..Face0,    !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Mixed_use_2_Floor1_Room5,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room5_Space,     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 24.5, !- X,Y,Z Vertex 1 {m}
  151.689961564373, 702.70443093634, 24.5, !- X,Y,Z Vertex 2 {m}
  139.144087492578, 709.15225799146, 24.5, !- X,Y,Z Vertex 3 {m}
  127.416639223289, 746.006335686328, 24.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room5..Face1,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room5,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room5_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room4..Face3,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  133.884679006346, 758.658399072019, 28, !- X,Y,Z Vertex 1 {m}
  133.884679006346, 758.658399072019, 24.5, !- X,Y,Z Vertex 2 {m}
  127.416639223289, 746.006335686328, 24.5, !- X,Y,Z Vertex 3 {m}
  127.416639223289, 746.006335686328, 28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room5..Face2,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room5,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room5_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room7..Face4,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.416639223289, 746.006335686328, 28, !- X,Y,Z Vertex 1 {m}
  127.416639223289, 746.006335686328, 24.5, !- X,Y,Z Vertex 2 {m}
  139.144087492578, 709.15225799146, 24.5, !- X,Y,Z Vertex 3 {m}
  139.144087492578, 709.15225799146, 28;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room5..Face3,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Mixed_use_2_Floor1_Room5,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room5_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Mixed_use_2_Floor1_Room6..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  139.144087492578, 709.15225799146, 28,  !- X,Y,Z Vertex 1 {m}
  139.144087492578, 709.15225799146, 24.5, !- X,Y,Z Vertex 2 {m}
  151.689961564373, 702.70443093634, 24.5, !- X,Y,Z Vertex 3 {m}
  151.689961564373, 702.70443093634, 28;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Mixed_use_2_Floor1_Room5..Face4,    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Mixed_use_2_Floor1_Room5,           !- Zone Name
  Top_Mixed_use_2_Floor1_Room5_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
