
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Residential 3,                          !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Ground_Residential_1_Floor1_0,          !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  188.294890486515, 148.022635299821, 3.5, !- X,Y,Z Vertex 1 {m}
  188.294890486515, 148.022635299821, 0,  !- X,Y,Z Vertex 2 {m}
  231.860565983536, 15.4845161247558, 0,  !- X,Y,Z Vertex 3 {m}
  231.860565983536, 15.4845161247558, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Residential_1_Floor1_1,          !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  214.704914511575, 156.703393378917, 3.5, !- X,Y,Z Vertex 1 {m}
  214.704914511575, 156.703393378917, 0,  !- X,Y,Z Vertex 2 {m}
  188.294890486515, 148.022635299821, 0,  !- X,Y,Z Vertex 3 {m}
  188.294890486515, 148.022635299821, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Residential_1_Floor1_2,          !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  258.270590007437, 24.165441588591, 3.5, !- X,Y,Z Vertex 1 {m}
  258.270590007437, 24.165441588591, 0,   !- X,Y,Z Vertex 2 {m}
  214.704914511575, 156.703393378917, 0,  !- X,Y,Z Vertex 3 {m}
  214.704914511575, 156.703393378917, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Ground_Residential_1_Floor1_3,          !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  231.860565983536, 15.4845161247558, 3.5, !- X,Y,Z Vertex 1 {m}
  231.860565983536, 15.4845161247558, 0,  !- X,Y,Z Vertex 2 {m}
  258.270590007437, 24.165441588591, 0,   !- X,Y,Z Vertex 3 {m}
  258.270590007437, 24.165441588591, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_1_Floor1_0,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  188.294890486515, 148.022635299821, 7,  !- X,Y,Z Vertex 1 {m}
  188.294890486515, 148.022635299821, 3.5, !- X,Y,Z Vertex 2 {m}
  231.860565983536, 15.4845161247558, 3.5, !- X,Y,Z Vertex 3 {m}
  231.860565983536, 15.4845161247558, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_1_Floor1_1,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  214.704914511575, 156.703393378917, 7,  !- X,Y,Z Vertex 1 {m}
  214.704914511575, 156.703393378917, 3.5, !- X,Y,Z Vertex 2 {m}
  188.294890486515, 148.022635299821, 3.5, !- X,Y,Z Vertex 3 {m}
  188.294890486515, 148.022635299821, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_1_Floor1_2,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  258.270590007437, 24.165441588591, 7,   !- X,Y,Z Vertex 1 {m}
  258.270590007437, 24.165441588591, 3.5, !- X,Y,Z Vertex 2 {m}
  214.704914511575, 156.703393378917, 3.5, !- X,Y,Z Vertex 3 {m}
  214.704914511575, 156.703393378917, 7;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_1_Floor1_3,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  231.860565983536, 15.4845161247558, 7,  !- X,Y,Z Vertex 1 {m}
  231.860565983536, 15.4845161247558, 3.5, !- X,Y,Z Vertex 2 {m}
  258.270590007437, 24.165441588591, 3.5, !- X,Y,Z Vertex 3 {m}
  258.270590007437, 24.165441588591, 7;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_5_Floor1_0,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  342.243128903531, 101.418377594893, 3.5, !- X,Y,Z Vertex 1 {m}
  342.243128903531, 101.418377594893, 0,  !- X,Y,Z Vertex 2 {m}
  326.536579062474, 149.201485743868, 0,  !- X,Y,Z Vertex 3 {m}
  326.536579062474, 149.201485743868, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_5_Floor1_1,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  323.545050067462, 95.2724242864163, 3.5, !- X,Y,Z Vertex 1 {m}
  323.545050067462, 95.2724242864163, 0,  !- X,Y,Z Vertex 2 {m}
  342.243128903531, 101.418377594893, 0,  !- X,Y,Z Vertex 3 {m}
  342.243128903531, 101.418377594893, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_5_Floor1_2,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  307.838500225247, 143.055575160561, 3.5, !- X,Y,Z Vertex 1 {m}
  307.838500225247, 143.055575160561, 0,  !- X,Y,Z Vertex 2 {m}
  323.545050067462, 95.2724242864163, 0,  !- X,Y,Z Vertex 3 {m}
  323.545050067462, 95.2724242864163, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Residential_5_Floor1_3,                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  326.536579062474, 149.201485743868, 3.5, !- X,Y,Z Vertex 1 {m}
  326.536579062474, 149.201485743868, 0,  !- X,Y,Z Vertex 2 {m}
  307.838500225247, 143.055575160561, 0,  !- X,Y,Z Vertex 3 {m}
  307.838500225247, 143.055575160561, 3.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Residential_1_Floor1_0,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  188.294890486515, 148.022635299821, 10.5, !- X,Y,Z Vertex 1 {m}
  188.294890486515, 148.022635299821, 7,  !- X,Y,Z Vertex 2 {m}
  231.860565983536, 15.4845161247558, 7,  !- X,Y,Z Vertex 3 {m}
  231.860565983536, 15.4845161247558, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Residential_1_Floor1_1,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  214.704914511575, 156.703393378917, 10.5, !- X,Y,Z Vertex 1 {m}
  214.704914511575, 156.703393378917, 7,  !- X,Y,Z Vertex 2 {m}
  188.294890486515, 148.022635299821, 7,  !- X,Y,Z Vertex 3 {m}
  188.294890486515, 148.022635299821, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Residential_1_Floor1_2,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  258.270590007437, 24.165441588591, 10.5, !- X,Y,Z Vertex 1 {m}
  258.270590007437, 24.165441588591, 7,   !- X,Y,Z Vertex 2 {m}
  214.704914511575, 156.703393378917, 7,  !- X,Y,Z Vertex 3 {m}
  214.704914511575, 156.703393378917, 10.5; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Top_Residential_1_Floor1_3,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  231.860565983536, 15.4845161247558, 10.5, !- X,Y,Z Vertex 1 {m}
  231.860565983536, 15.4845161247558, 7,  !- X,Y,Z Vertex 2 {m}
  258.270590007437, 24.165441588591, 7,   !- X,Y,Z Vertex 3 {m}
  258.270590007437, 24.165441588591, 10.5; !- X,Y,Z Vertex 4 {m}

Zone,
  Ground_Residential_3_Floor1_Room1,      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  530.217614892682,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Residential_3_Floor1_Room1_Space, !- Name
  Ground_Residential_3_Floor1_Room1,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

SpaceList,
  MidriseApartment Building,              !- Name
  Ground_Residential_3_Floor1_Room4_Space, !- Space Name 1
  Ground_Residential_3_Floor1_Room1_Space, !- Space Name 2
  Ground_Residential_3_Floor1_Room2_Space, !- Space Name 3
  Ground_Residential_3_Floor1_Room5_Space, !- Space Name 4
  Residential_3_Floor1_Room1_Space,       !- Space Name 5
  Ground_Residential_3_Floor1_Room3_Space, !- Space Name 6
  Residential_3_Floor1_Room3_Space,       !- Space Name 7
  Residential_3_Floor1_Room2_Space,       !- Space Name 8
  Residential_3_Floor1_Room4_Space,       !- Space Name 9
  Residential_3_Floor1_Room5_Space,       !- Space Name 10
  Top_Residential_3_Floor1_Room1_Space,   !- Space Name 11
  Top_Residential_3_Floor1_Room2_Space,   !- Space Name 12
  Top_Residential_3_Floor1_Room3_Space,   !- Space Name 13
  Top_Residential_3_Floor1_Room4_Space,   !- Space Name 14
  Top_Residential_3_Floor1_Room5_Space;   !- Space Name 15

Lights,
  MidriseApartment Building_Lighting,     !- Name
  MidriseApartment Building,              !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Building_Lighting Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.834520116023,                         !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Building_Lighting Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067608755983188,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.087360841956816,                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1219269935016,                        !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.12686501477682,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1219269935016,                        !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.087360841956816,                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.077484798533628,                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.092298864104784,                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.12686501477682,                       !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.156493144173636,                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.19105929571842,                       !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.215749403840016,                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.166369187596824,                      !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.116988971353632,                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.082422820681596;                      !- Value Until Time 15

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067608755983188,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.087360841956816,                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1219269935016,                        !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.12686501477682,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1219269935016,                        !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.103951967916816,                      !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.094075924493628,                      !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.091669406053628,                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.094075924493628,                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.108889990064784,                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.14345614073682,                       !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.156493144173636,                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.19105929571842,                       !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.215749403840016,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.166369187596824,                      !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.116988971353632,                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.082422820681596;                      !- Value Until Time 17

Schedule:Week:Daily,
  MidriseApartment Building_Lighting Schedule Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Building_Lighting Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  MidriseApartment Building_Lighting Schedule_Sunday, !- Saturday Schedule:Day Name
  MidriseApartment Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  MidriseApartment Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MidriseApartment Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Building_Lighting Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  MidriseApartment Building_Lighting Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Building_Lighting Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.090694215983188,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.110446301956816,                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1450124535016,                        !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14995047477682,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1450124535016,                        !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.110446301956816,                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.100570258533628,                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.115384324104784,                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.14995047477682,                       !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.179578604173636,                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.21414475571842,                       !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.238834863840016,                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.189454647596824,                      !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.140074431353632,                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.105508280681596;                      !- Value Until Time 15

Schedule:Day:Interval,
  MidriseApartment Building_Lighting Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.062541215983188,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.082293301956816,                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1168594535016,                        !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.12179747477682,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1168594535016,                        !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.082293301956816,                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.072417258533628,                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.087231324104784,                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.12179747477682,                       !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.151425604173636,                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.18599175571842,                       !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.210681863840016,                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.161301647596824,                      !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.111921431353632,                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.077355280681596;                      !- Value Until Time 15

Schedule:Day:Interval,
  MidriseApartment Building_Lighting Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067608755983188,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.087360841956816,                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1219269935016,                        !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.12686501477682,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1219269935016,                        !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.087360841956816,                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.077484798533628,                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.092298864104784,                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.12686501477682,                       !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.156493144173636,                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.19105929571842,                       !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.215749403840016,                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.166369187596824,                      !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.116988971353632,                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.082422820681596;                      !- Value Until Time 15

People,
  MidriseApartment Building_People,       !- Name
  MidriseApartment Building,              !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Building_People_Occ Schedule, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0250248957514827,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  MidriseApartment Building_People_Occ Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.968750173437481,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.823437647421859,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.377812567640618,                      !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24218754335937,                       !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.290625052031244,                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.50375009018749,                       !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.842812650890608,                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.968750173437481;                      !- Value Until Time 8

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.968750173437481,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.823437647421859,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.409062394203137,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.273437369921889,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.25781245664063,                       !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.273437369921889,                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.321874878593763,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.50375009018749,                       !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.842812650890608,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.968750173437481;                      !- Value Until Time 10

Schedule:Week:Daily,
  MidriseApartment Building_People_Occ Schedule Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Building_People_Occ Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  MidriseApartment Building_People_Occ Schedule_Sunday, !- Saturday Schedule:Day Name
  MidriseApartment Building_People_Occ Schedule_Hol 1, !- Holiday Schedule:Day Name
  MidriseApartment Building_People_Occ Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Building_People_Occ Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Building_People_Occ Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MidriseApartment Building_People_Occ Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Building_People_Occ Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  MidriseApartment Building_People_Occ Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Building_People_Occ Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.968750173437481,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.823437647421859,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.377812567640618,                      !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24218754335937,                       !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.290625052031244,                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.50375009018749,                       !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.842812650890608,                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.968750173437481;                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Building_People_Occ Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.968750173437481,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.823437647421859,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.377812567640618,                      !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24218754335937,                       !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.290625052031244,                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.50375009018749,                       !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.842812650890608,                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.968750173437481;                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Building_People_Occ Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.968750173437481,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.823437647421859,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.377812567640618,                      !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24218754335937,                       !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.290625052031244,                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.50375009018749,                       !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.842812650890608,                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.968750173437481;                      !- Value Until Time 8

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Week:Daily,
  MidriseApartment Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  MidriseApartment Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  MidriseApartment Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  MidriseApartment Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  MidriseApartment Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  MidriseApartment Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  MidriseApartment Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  MidriseApartment Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  MidriseApartment Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MidriseApartment Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  MidriseApartment Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

ElectricEquipment,
  MidriseApartment Building_Electric Equipment, !- Name
  MidriseApartment Building,              !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Building_Electric Equipment Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.00900385481695,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  MidriseApartment Building_Electric Equipment Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.403846499625,                         !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.368936579625,                         !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.351481619625,                         !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.342754139625,                         !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.347709089625,                         !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.401256389625,                         !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.517078469625,                         !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.622990649625,                         !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.631718129625,                         !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.625580759625,                         !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.623215919625,                         !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.631943399625,                         !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.623215919625,                         !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.597033479625,                         !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.588305999625,                         !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.614488439625,                         !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.739037999625,                         !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.928452449625,                         !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.857450189625,                         !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.822540269625,                         !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.777720449625,                         !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.645625829625,                         !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.522258689625;                         !- Value Until Time 23

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.403846499625,                         !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.368936579625,                         !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.351481619625,                         !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.342754139625,                         !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.347709089625,                         !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.401256389625,                         !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.517078469625,                         !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.62616138125,                          !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.65162581975,                          !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.64548844975,                          !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.64312360975,                          !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.65185108975,                          !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.641559851365,                         !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.61694116975,                          !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.60821368975,                          !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.63439612975,                          !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75894568975,                          !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.93162318125,                          !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.928452449625,                         !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.857450189625,                         !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.822540269625,                         !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.777720449625,                         !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.645625829625,                         !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.522258689625;                         !- Value Until Time 24

Schedule:Week:Daily,
  MidriseApartment Building_Electric Equipment Schedule Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Building_Electric Equipment Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  MidriseApartment Building_Electric Equipment Schedule_Sunday, !- Saturday Schedule:Day Name
  MidriseApartment Building_Electric Equipment Schedule_Hol 1, !- Holiday Schedule:Day Name
  MidriseApartment Building_Electric Equipment Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Building_Electric Equipment Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Building_Electric Equipment Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MidriseApartment Building_Electric Equipment Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Building_Electric Equipment Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  MidriseApartment Building_Electric Equipment Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Building_Electric Equipment Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.448441049625,                         !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.413531129625,                         !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.396076169625,                         !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.387348689625,                         !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.430986089625,                         !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.526988369625,                         !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.622990649625,                         !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.631718129625,                         !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.640445609625,                         !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.657900569625,                         !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.666628049625,                         !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.657900569625,                         !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.631718129625,                         !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.622990649625,                         !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.649173089625,                         !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.753902849625,                         !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.928452449625,                         !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.867360089625,                         !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.832450169625,                         !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.797540249625,                         !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.675355529625,                         !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.561898289625;                         !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Building_Electric Equipment Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.403846499625,                         !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.368936579625,                         !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.351481619625,                         !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.342754139625,                         !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.386391539625,                         !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.482393819625,                         !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.578396099625,                         !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.587123579625,                         !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.595851059625,                         !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.613306019625,                         !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.622033499625,                         !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.613306019625,                         !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.587123579625,                         !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.578396099625,                         !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.604578539625,                         !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.709308299625,                         !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.883857899625,                         !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.822765539625,                         !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.787855619625,                         !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.752945699625,                         !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.630760979625,                         !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.517303739625;                         !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Building_Electric Equipment Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.403846499625,                         !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.368936579625,                         !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.351481619625,                         !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.342754139625,                         !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.347709089625,                         !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.401256389625,                         !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.517078469625,                         !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.622990649625,                         !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.631718129625,                         !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.625580759625,                         !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.623215919625,                         !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.631943399625,                         !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.623215919625,                         !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.597033479625,                         !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.588305999625,                         !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.614488439625,                         !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.739037999625,                         !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.928452449625,                         !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.857450189625,                         !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.822540269625,                         !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.777720449625,                         !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.645625829625,                         !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.522258689625;                         !- Value Until Time 23

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Building_Infiltration, !- Name
  MidriseApartment Building,              !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Building_Infiltration Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Residential_3_Floor1_Room1,      !- Zone Name
  Ground_Residential_3_Floor1_Room1_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 0,  !- X,Y,Z Vertex 1 {m}
  246.956338176183, 150.460447085665, 0,  !- X,Y,Z Vertex 2 {m}
  240.579049717536, 137.837941169945, 0,  !- X,Y,Z Vertex 3 {m}
  232.725774798167, 161.729410174749, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room1,      !- Zone Name
  Ground_Residential_3_Floor1_Room1_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room4..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  240.579049717536, 137.837941169945, 3.5, !- X,Y,Z Vertex 1 {m}
  240.579049717536, 137.837941169945, 0,  !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 0,  !- X,Y,Z Vertex 3 {m}
  246.956338176183, 150.460447085665, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room1,      !- Zone Name
  Ground_Residential_3_Floor1_Room1_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room5..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 1 {m}
  246.956338176183, 150.460447085665, 0,  !- X,Y,Z Vertex 2 {m}
  245.348444010282, 155.352031045485, 0,  !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room1,      !- Zone Name
  Ground_Residential_3_Floor1_Room1_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room2..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 1 {m}
  245.348444010282, 155.352031045485, 0,  !- X,Y,Z Vertex 2 {m}
  232.725774798167, 161.729410174749, 0,  !- X,Y,Z Vertex 3 {m}
  232.725774798167, 161.729410174749, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Residential_3_Floor1_Room1,      !- Zone Name
  Ground_Residential_3_Floor1_Room1_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  232.725774798167, 161.729410174749, 3.5, !- X,Y,Z Vertex 1 {m}
  232.725774798167, 161.729410174749, 0,  !- X,Y,Z Vertex 2 {m}
  240.579049717536, 137.837941169945, 0,  !- X,Y,Z Vertex 3 {m}
  240.579049717536, 137.837941169945, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Residential_3_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Residential_3_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  234.501704346037, 156.326623925281, 2.70851447563404, !- X,Y,Z Vertex 1 {m}
  234.501704346037, 156.326623925281, 0.791485524365959, !- X,Y,Z Vertex 2 {m}
  238.803120169665, 143.240727419414, 0.791485524365959, !- X,Y,Z Vertex 3 {m}
  238.803120169665, 143.240727419414, 2.70851447563404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room1..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Residential_3_Floor1_Room1,      !- Zone Name
  Ground_Residential_3_Floor1_Room1_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room1..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  232.725774798167, 161.729410174749, 3.5, !- X,Y,Z Vertex 1 {m}
  240.579049717536, 137.837941169945, 3.5, !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Residential_3_Floor1_Room1 Thermostat, !- Name
  Ground_Residential_3_Floor1_Room1,      !- Zone or ZoneList Name
  Ground_Residential_3_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MidriseApartment Building_Setpoint,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Residential_3_Floor1_Room1 Thermostat Schedule, !- Name
  Ground_Residential_3_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Residential_3_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MidriseApartment Building_Setpoint,     !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.5282667;                             !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.5282667,                             !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  21.6831082,                             !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  21.6042798,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  21.5282667;                             !- Value Until Time 4

Schedule:Week:Daily,
  MidriseApartment Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule_Sunday, !- Saturday Schedule:Day Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.5282667;                             !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.5282667,                             !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  21.6042798,                             !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.6831082,                             !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  21.6042798,                             !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.5282667;                             !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.5282667;                             !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.540765;                              !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  24.540765,                              !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24.3859235,                             !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  24.4647519,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  24.540765;                              !- Value Until Time 4

Schedule:Week:Daily,
  MidriseApartment Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule_Sunday, !- Saturday Schedule:Day Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Building_Setpoint_ClgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  24.540765,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  24.4647519,                             !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  24.3859235,                             !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  24.4647519,                             !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  24.540765;                              !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.540765;                              !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.540765;                              !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Ground_Residential_3_Floor1_Room1,      !- Zone Name
  Ground_Residential_3_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Residential_3_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Ground_Residential_3_Floor1_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Ground_Residential_3_Floor1_Room1 Zone Air Node; !- Zone Air Node Name

NodeList,
  Ground_Residential_3_Floor1_Room1 Inlet Node List, !- Name
  Ground_Residential_3_Floor1_Room1 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Residential_3_Floor1_Room1 Exhaust Node List, !- Name
  Ground_Residential_3_Floor1_Room1 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Ground_Residential_3_Floor1_Room1 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Residential_3_Floor1_Room1 PTAC Inlet Air Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room1 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Ground_Residential_3_Floor1_Room1 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Ground_Residential_3_Floor1_Room1 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Ground_Residential_3_Floor1_Room1 PTAC No Heat, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Ground_Residential_3_Floor1_Room1 PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On;                              !- Supply Air Fan Operating Mode Schedule Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Mixer,
  Ground_Residential_3_Floor1_Room1 PTAC OA Mixer, !- Name
  Ground_Residential_3_Floor1_Room1 PTAC Mixed Air Node, !- Mixed Air Node Name
  Ground_Residential_3_Floor1_Room1 PTAC OA Node, !- Outdoor Air Stream Node Name
  Ground_Residential_3_Floor1_Room1 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Ground_Residential_3_Floor1_Room1 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Ground_Residential_3_Floor1_Room1 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Ground_Residential_3_Floor1_Room1 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Ground_Residential_3_Floor1_Room1 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room1 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Ground_Residential_3_Floor1_Room1 PTAC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Ground_Residential_3_Floor1_Room1 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room1 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Ground_Residential_3_Floor1_Room1 PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Ground_Residential_3_Floor1_Room1 PTAC Mixed Air Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room1 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 3,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 4,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 4,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 5,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 6,                      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On_Day Schedule,                 !- Sunday Schedule:Day Name
  Always On_Day Schedule,                 !- Monday Schedule:Day Name
  Always On_Day Schedule,                 !- Tuesday Schedule:Day Name
  Always On_Day Schedule,                 !- Wednesday Schedule:Day Name
  Always On_Day Schedule,                 !- Thursday Schedule:Day Name
  Always On_Day Schedule,                 !- Friday Schedule:Day Name
  Always On_Day Schedule,                 !- Saturday Schedule:Day Name
  Always On_Day Schedule,                 !- Holiday Schedule:Day Name
  Always On_Day Schedule,                 !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:Baseboard:Convective:Water,
  Ground_Residential_3_Floor1_Room1 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Residential_3_Floor1_Room1 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Ground_Residential_3_Floor1_Room1 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Ground_Residential_3_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Ground_Residential_3_Floor1_Room1 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Ground_Residential_3_Floor1_Room1 Hydronic Baseboard, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Ground_Residential_3_Floor1_Room1,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Residential_3_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  MidriseApartment Building_Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  1.21564654e-05,                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.3054618;                              !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Residential_3_Floor1_Room1 DSOA Space List, !- Name
  Ground_Residential_3_Floor1_Room1_Space, !- Space Name 1
  MidriseApartment Building_Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Residential_3_Floor1_Room2,      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1046.89160787393,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Residential_3_Floor1_Room2_Space, !- Name
  Ground_Residential_3_Floor1_Room2,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room2..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Residential_3_Floor1_Room2,      !- Zone Name
  Ground_Residential_3_Floor1_Room2_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 0,  !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 0,   !- X,Y,Z Vertex 2 {m}
  245.348444010282, 155.352031045485, 0,  !- X,Y,Z Vertex 3 {m}
  232.725774798167, 161.729410174749, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room2..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room2,      !- Zone Name
  Ground_Residential_3_Floor1_Room2_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room1..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  232.725774798167, 161.729410174749, 3.5, !- X,Y,Z Vertex 1 {m}
  232.725774798167, 161.729410174749, 0,  !- X,Y,Z Vertex 2 {m}
  245.348444010282, 155.352031045485, 0,  !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room2..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room2,      !- Zone Name
  Ground_Residential_3_Floor1_Room2_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room5..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 1 {m}
  245.348444010282, 155.352031045485, 0,  !- X,Y,Z Vertex 2 {m}
  264.26403698326, 161.569417058564, 0,   !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room2..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room2,      !- Zone Name
  Ground_Residential_3_Floor1_Room2_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room3..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 0,   !- X,Y,Z Vertex 2 {m}
  270.641323551176, 174.191911500083, 0,  !- X,Y,Z Vertex 3 {m}
  270.641323551176, 174.191911500083, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room2..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Residential_3_Floor1_Room2,      !- Zone Name
  Ground_Residential_3_Floor1_Room2_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 3.5, !- X,Y,Z Vertex 1 {m}
  270.641323551176, 174.191911500083, 0,  !- X,Y,Z Vertex 2 {m}
  232.725774798167, 161.729410174749, 0,  !- X,Y,Z Vertex 3 {m}
  232.725774798167, 161.729410174749, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Residential_3_Floor1_Room2..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Residential_3_Floor1_Room2..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  262.067149840776, 171.373657386827, 2.70851447563404, !- X,Y,Z Vertex 1 {m}
  262.067149840776, 171.373657386827, 0.791485524365959, !- X,Y,Z Vertex 2 {m}
  241.299948508566, 164.547664288004, 0.791485524365959, !- X,Y,Z Vertex 3 {m}
  241.299948508566, 164.547664288004, 2.70851447563404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room2..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Residential_3_Floor1_Room2,      !- Zone Name
  Ground_Residential_3_Floor1_Room2_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room2..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  232.725774798167, 161.729410174749, 3.5, !- X,Y,Z Vertex 1 {m}
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 2 {m}
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 3 {m}
  270.641323551176, 174.191911500083, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Residential_3_Floor1_Room2 Thermostat, !- Name
  Ground_Residential_3_Floor1_Room2,      !- Zone or ZoneList Name
  Ground_Residential_3_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MidriseApartment Building_Setpoint 1,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Residential_3_Floor1_Room2 Thermostat Schedule, !- Name
  Ground_Residential_3_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Residential_3_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MidriseApartment Building_Setpoint 1,   !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Residential_3_Floor1_Room2,      !- Zone Name
  Ground_Residential_3_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Residential_3_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Ground_Residential_3_Floor1_Room2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Ground_Residential_3_Floor1_Room2 Zone Air Node; !- Zone Air Node Name

NodeList,
  Ground_Residential_3_Floor1_Room2 Inlet Node List, !- Name
  Ground_Residential_3_Floor1_Room2 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Residential_3_Floor1_Room2 Exhaust Node List, !- Name
  Ground_Residential_3_Floor1_Room2 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Ground_Residential_3_Floor1_Room2 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Residential_3_Floor1_Room2 PTAC Inlet Air Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room2 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Ground_Residential_3_Floor1_Room2 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Ground_Residential_3_Floor1_Room2 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Ground_Residential_3_Floor1_Room2 PTAC No Heat, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Ground_Residential_3_Floor1_Room2 PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On;                              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Ground_Residential_3_Floor1_Room2 PTAC OA Mixer, !- Name
  Ground_Residential_3_Floor1_Room2 PTAC Mixed Air Node, !- Mixed Air Node Name
  Ground_Residential_3_Floor1_Room2 PTAC OA Node, !- Outdoor Air Stream Node Name
  Ground_Residential_3_Floor1_Room2 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Ground_Residential_3_Floor1_Room2 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Ground_Residential_3_Floor1_Room2 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Ground_Residential_3_Floor1_Room2 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Ground_Residential_3_Floor1_Room2 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room2 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Ground_Residential_3_Floor1_Room2 PTAC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Ground_Residential_3_Floor1_Room2 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room2 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Ground_Residential_3_Floor1_Room2 PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Ground_Residential_3_Floor1_Room2 PTAC Mixed Air Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room2 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 7,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 10,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 8,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 11,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 12,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Ground_Residential_3_Floor1_Room2 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Residential_3_Floor1_Room2 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Ground_Residential_3_Floor1_Room2 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Ground_Residential_3_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Ground_Residential_3_Floor1_Room2 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Ground_Residential_3_Floor1_Room2 Hydronic Baseboard, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Ground_Residential_3_Floor1_Room2,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Residential_3_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Residential_3_Floor1_Room2 DSOA Space List, !- Name
  Ground_Residential_3_Floor1_Room2_Space, !- Space Name 1
  MidriseApartment Building_Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Residential_3_Floor1_Room3,      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  530.216535528867,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Residential_3_Floor1_Room3_Space, !- Name
  Ground_Residential_3_Floor1_Room3,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room3..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Residential_3_Floor1_Room3,      !- Zone Name
  Ground_Residential_3_Floor1_Room3_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 0,  !- X,Y,Z Vertex 1 {m}
  278.494598472863, 150.300485811177, 0,  !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 0,  !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room3..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room3,      !- Zone Name
  Ground_Residential_3_Floor1_Room3_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room2..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 3.5, !- X,Y,Z Vertex 1 {m}
  270.641323551176, 174.191911500083, 0,  !- X,Y,Z Vertex 2 {m}
  264.26403698326, 161.569417058564, 0,   !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room3..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room3,      !- Zone Name
  Ground_Residential_3_Floor1_Room3_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room5..Face4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 0,   !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 0,  !- X,Y,Z Vertex 3 {m}
  265.871927369965, 156.677853465932, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room3..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room3,      !- Zone Name
  Ground_Residential_3_Floor1_Room3_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room4..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 1 {m}
  265.871927369965, 156.677853465932, 0,  !- X,Y,Z Vertex 2 {m}
  278.494598472863, 150.300485811177, 0,  !- X,Y,Z Vertex 3 {m}
  278.494598472863, 150.300485811177, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room3..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Residential_3_Floor1_Room3,      !- Zone Name
  Ground_Residential_3_Floor1_Room3_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  278.494598472863, 150.300485811177, 3.5, !- X,Y,Z Vertex 1 {m}
  278.494598472863, 150.300485811177, 0,  !- X,Y,Z Vertex 2 {m}
  270.641323551176, 174.191911500083, 0,  !- X,Y,Z Vertex 3 {m}
  270.641323551176, 174.191911500083, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Residential_3_Floor1_Room3..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Residential_3_Floor1_Room3..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  276.718668924468, 155.703262265244, 2.70851447563404, !- X,Y,Z Vertex 1 {m}
  276.718668924468, 155.703262265244, 0.791485524365959, !- X,Y,Z Vertex 2 {m}
  272.41725309957, 168.789135046016, 0.791485524365959, !- X,Y,Z Vertex 3 {m}
  272.41725309957, 168.789135046016, 2.70851447563404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room3..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Residential_3_Floor1_Room3,      !- Zone Name
  Ground_Residential_3_Floor1_Room3_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room3..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 3.5, !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 3 {m}
  278.494598472863, 150.300485811177, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Residential_3_Floor1_Room3 Thermostat, !- Name
  Ground_Residential_3_Floor1_Room3,      !- Zone or ZoneList Name
  Ground_Residential_3_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MidriseApartment Building_Setpoint 2,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Residential_3_Floor1_Room3 Thermostat Schedule, !- Name
  Ground_Residential_3_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Residential_3_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MidriseApartment Building_Setpoint 2,   !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Residential_3_Floor1_Room3,      !- Zone Name
  Ground_Residential_3_Floor1_Room3 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Residential_3_Floor1_Room3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Ground_Residential_3_Floor1_Room3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Ground_Residential_3_Floor1_Room3 Zone Air Node; !- Zone Air Node Name

NodeList,
  Ground_Residential_3_Floor1_Room3 Inlet Node List, !- Name
  Ground_Residential_3_Floor1_Room3 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Residential_3_Floor1_Room3 Exhaust Node List, !- Name
  Ground_Residential_3_Floor1_Room3 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Ground_Residential_3_Floor1_Room3 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Residential_3_Floor1_Room3 PTAC Inlet Air Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room3 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Ground_Residential_3_Floor1_Room3 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Ground_Residential_3_Floor1_Room3 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Ground_Residential_3_Floor1_Room3 PTAC No Heat, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Ground_Residential_3_Floor1_Room3 PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On;                              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Ground_Residential_3_Floor1_Room3 PTAC OA Mixer, !- Name
  Ground_Residential_3_Floor1_Room3 PTAC Mixed Air Node, !- Mixed Air Node Name
  Ground_Residential_3_Floor1_Room3 PTAC OA Node, !- Outdoor Air Stream Node Name
  Ground_Residential_3_Floor1_Room3 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Ground_Residential_3_Floor1_Room3 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Ground_Residential_3_Floor1_Room3 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Ground_Residential_3_Floor1_Room3 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Ground_Residential_3_Floor1_Room3 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room3 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Ground_Residential_3_Floor1_Room3 PTAC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Ground_Residential_3_Floor1_Room3 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room3 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Ground_Residential_3_Floor1_Room3 PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Ground_Residential_3_Floor1_Room3 PTAC Mixed Air Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room3 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 11,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 16,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 12,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 17,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 18,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Ground_Residential_3_Floor1_Room3 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Residential_3_Floor1_Room3 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Ground_Residential_3_Floor1_Room3 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Ground_Residential_3_Floor1_Room3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Ground_Residential_3_Floor1_Room3 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Ground_Residential_3_Floor1_Room3 Hydronic Baseboard, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Ground_Residential_3_Floor1_Room3,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Residential_3_Floor1_Room3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Residential_3_Floor1_Room3 DSOA Space List, !- Name
  Ground_Residential_3_Floor1_Room3_Space, !- Space Name 1
  MidriseApartment Building_Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Residential_3_Floor1_Room4,      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1046.89189307879,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Residential_3_Floor1_Room4_Space, !- Name
  Ground_Residential_3_Floor1_Room4,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room4..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Residential_3_Floor1_Room4,      !- Zone Name
  Ground_Residential_3_Floor1_Room4_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  278.494598472863, 150.300485811177, 0,  !- X,Y,Z Vertex 1 {m}
  240.579049717536, 137.837941169945, 0,  !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 0,  !- X,Y,Z Vertex 3 {m}
  265.871927369965, 156.677853465932, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room4..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room4,      !- Zone Name
  Ground_Residential_3_Floor1_Room4_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room3..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  278.494598472863, 150.300485811177, 3.5, !- X,Y,Z Vertex 1 {m}
  278.494598472863, 150.300485811177, 0,  !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 0,  !- X,Y,Z Vertex 3 {m}
  265.871927369965, 156.677853465932, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room4..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room4,      !- Zone Name
  Ground_Residential_3_Floor1_Room4_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room5..Face3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 1 {m}
  265.871927369965, 156.677853465932, 0,  !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 0,  !- X,Y,Z Vertex 3 {m}
  246.956338176183, 150.460447085665, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room4..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room4,      !- Zone Name
  Ground_Residential_3_Floor1_Room4_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room1..Face1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 1 {m}
  246.956338176183, 150.460447085665, 0,  !- X,Y,Z Vertex 2 {m}
  240.579049717536, 137.837941169945, 0,  !- X,Y,Z Vertex 3 {m}
  240.579049717536, 137.837941169945, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room4..Face4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Ground_Residential_3_Floor1_Room4,      !- Zone Name
  Ground_Residential_3_Floor1_Room4_Space, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  240.579049717536, 137.837941169945, 3.5, !- X,Y,Z Vertex 1 {m}
  240.579049717536, 137.837941169945, 0,  !- X,Y,Z Vertex 2 {m}
  278.494598472863, 150.300485811177, 0,  !- X,Y,Z Vertex 3 {m}
  278.494598472863, 150.300485811177, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ground_Residential_3_Floor1_Room4..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Ground_Residential_3_Floor1_Room4..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  249.15322342846, 140.656205078602, 2.70851447563404, !- X,Y,Z Vertex 1 {m}
  249.15322342846, 140.656205078602, 0.791485524365959, !- X,Y,Z Vertex 2 {m}
  269.920424761939, 147.48222190252, 0.791485524365959, !- X,Y,Z Vertex 3 {m}
  269.920424761939, 147.48222190252, 2.70851447563404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room4..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Residential_3_Floor1_Room4,      !- Zone Name
  Ground_Residential_3_Floor1_Room4_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room4..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 1 {m}
  240.579049717536, 137.837941169945, 3.5, !- X,Y,Z Vertex 2 {m}
  278.494598472863, 150.300485811177, 3.5, !- X,Y,Z Vertex 3 {m}
  265.871927369965, 156.677853465932, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Residential_3_Floor1_Room4 Thermostat, !- Name
  Ground_Residential_3_Floor1_Room4,      !- Zone or ZoneList Name
  Ground_Residential_3_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MidriseApartment Building_Setpoint 3,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Residential_3_Floor1_Room4 Thermostat Schedule, !- Name
  Ground_Residential_3_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Residential_3_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MidriseApartment Building_Setpoint 3,   !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Residential_3_Floor1_Room4,      !- Zone Name
  Ground_Residential_3_Floor1_Room4 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Residential_3_Floor1_Room4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Ground_Residential_3_Floor1_Room4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Ground_Residential_3_Floor1_Room4 Zone Air Node; !- Zone Air Node Name

NodeList,
  Ground_Residential_3_Floor1_Room4 Inlet Node List, !- Name
  Ground_Residential_3_Floor1_Room4 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Residential_3_Floor1_Room4 Exhaust Node List, !- Name
  Ground_Residential_3_Floor1_Room4 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Ground_Residential_3_Floor1_Room4 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Residential_3_Floor1_Room4 PTAC Inlet Air Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room4 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Ground_Residential_3_Floor1_Room4 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Ground_Residential_3_Floor1_Room4 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Ground_Residential_3_Floor1_Room4 PTAC No Heat, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Ground_Residential_3_Floor1_Room4 PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On;                              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Ground_Residential_3_Floor1_Room4 PTAC OA Mixer, !- Name
  Ground_Residential_3_Floor1_Room4 PTAC Mixed Air Node, !- Mixed Air Node Name
  Ground_Residential_3_Floor1_Room4 PTAC OA Node, !- Outdoor Air Stream Node Name
  Ground_Residential_3_Floor1_Room4 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Ground_Residential_3_Floor1_Room4 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Ground_Residential_3_Floor1_Room4 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Ground_Residential_3_Floor1_Room4 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Ground_Residential_3_Floor1_Room4 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room4 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Ground_Residential_3_Floor1_Room4 PTAC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Ground_Residential_3_Floor1_Room4 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room4 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Ground_Residential_3_Floor1_Room4 PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Ground_Residential_3_Floor1_Room4 PTAC Mixed Air Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room4 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 15,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 22,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 16,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 23,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 24,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Ground_Residential_3_Floor1_Room4 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Residential_3_Floor1_Room4 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Ground_Residential_3_Floor1_Room4 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Ground_Residential_3_Floor1_Room4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Ground_Residential_3_Floor1_Room4 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Ground_Residential_3_Floor1_Room4 Hydronic Baseboard, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Ground_Residential_3_Floor1_Room4,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Residential_3_Floor1_Room4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Residential_3_Floor1_Room4 DSOA Space List, !- Name
  Ground_Residential_3_Floor1_Room4_Space, !- Space Name 1
  MidriseApartment Building_Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Ground_Residential_3_Floor1_Room5,      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  358.833694200189,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Ground_Residential_3_Floor1_Room5_Space, !- Name
  Ground_Residential_3_Floor1_Room5,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room5..Face0, !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Construction Name
  Ground_Residential_3_Floor1_Room5,      !- Zone Name
  Ground_Residential_3_Floor1_Room5_Space, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  264.26403698326, 161.569417058564, 0,   !- X,Y,Z Vertex 1 {m}
  265.871927369965, 156.677853465932, 0,  !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 0,  !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room5..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room5,      !- Zone Name
  Ground_Residential_3_Floor1_Room5_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room2..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 0,   !- X,Y,Z Vertex 2 {m}
  245.348444010282, 155.352031045485, 0,  !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room5..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room5,      !- Zone Name
  Ground_Residential_3_Floor1_Room5_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room1..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 1 {m}
  245.348444010282, 155.352031045485, 0,  !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 0,  !- X,Y,Z Vertex 3 {m}
  246.956338176183, 150.460447085665, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room5..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room5,      !- Zone Name
  Ground_Residential_3_Floor1_Room5_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room4..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 1 {m}
  246.956338176183, 150.460447085665, 0,  !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 0,  !- X,Y,Z Vertex 3 {m}
  265.871927369965, 156.677853465932, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room5..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Ground_Residential_3_Floor1_Room5,      !- Zone Name
  Ground_Residential_3_Floor1_Room5_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room3..Face2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 1 {m}
  265.871927369965, 156.677853465932, 0,  !- X,Y,Z Vertex 2 {m}
  264.26403698326, 161.569417058564, 0,   !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Ground_Residential_3_Floor1_Room5..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Ground_Residential_3_Floor1_Room5,      !- Zone Name
  Ground_Residential_3_Floor1_Room5_Space, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room5..Face0,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 1 {m}
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 3.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Ground_Residential_3_Floor1_Room5 Thermostat, !- Name
  Ground_Residential_3_Floor1_Room5,      !- Zone or ZoneList Name
  Ground_Residential_3_Floor1_Room5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MidriseApartment Building_Setpoint 4,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Ground_Residential_3_Floor1_Room5 Thermostat Schedule, !- Name
  Ground_Residential_3_Floor1_Room5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Ground_Residential_3_Floor1_Room5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MidriseApartment Building_Setpoint 4,   !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Ground_Residential_3_Floor1_Room5,      !- Zone Name
  Ground_Residential_3_Floor1_Room5 Equipment List, !- Zone Conditioning Equipment List Name
  Ground_Residential_3_Floor1_Room5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Ground_Residential_3_Floor1_Room5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Ground_Residential_3_Floor1_Room5 Zone Air Node; !- Zone Air Node Name

NodeList,
  Ground_Residential_3_Floor1_Room5 Inlet Node List, !- Name
  Ground_Residential_3_Floor1_Room5 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Ground_Residential_3_Floor1_Room5 Exhaust Node List, !- Name
  Ground_Residential_3_Floor1_Room5 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Ground_Residential_3_Floor1_Room5 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Residential_3_Floor1_Room5 PTAC Inlet Air Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room5 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Ground_Residential_3_Floor1_Room5 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Ground_Residential_3_Floor1_Room5 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Ground_Residential_3_Floor1_Room5 PTAC No Heat, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Ground_Residential_3_Floor1_Room5 PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On;                              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Ground_Residential_3_Floor1_Room5 PTAC OA Mixer, !- Name
  Ground_Residential_3_Floor1_Room5 PTAC Mixed Air Node, !- Mixed Air Node Name
  Ground_Residential_3_Floor1_Room5 PTAC OA Node, !- Outdoor Air Stream Node Name
  Ground_Residential_3_Floor1_Room5 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Ground_Residential_3_Floor1_Room5 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Ground_Residential_3_Floor1_Room5 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Ground_Residential_3_Floor1_Room5 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Ground_Residential_3_Floor1_Room5 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room5 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Ground_Residential_3_Floor1_Room5 PTAC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Ground_Residential_3_Floor1_Room5 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room5 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Ground_Residential_3_Floor1_Room5 PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Ground_Residential_3_Floor1_Room5 PTAC Mixed Air Node, !- Air Inlet Node Name
  Ground_Residential_3_Floor1_Room5 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 19,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 28,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 20,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 29,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 30,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Ground_Residential_3_Floor1_Room5 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Ground_Residential_3_Floor1_Room5 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Ground_Residential_3_Floor1_Room5 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Ground_Residential_3_Floor1_Room5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Ground_Residential_3_Floor1_Room5 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Ground_Residential_3_Floor1_Room5 Hydronic Baseboard, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Ground_Residential_3_Floor1_Room5,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ground_Residential_3_Floor1_Room5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Ground_Residential_3_Floor1_Room5 DSOA Space List, !- Name
  Ground_Residential_3_Floor1_Room5_Space, !- Space Name 1
  MidriseApartment Building_Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Residential_3_Floor1_Room1,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  530.217614892682,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Residential_3_Floor1_Room1_Space,       !- Name
  Residential_3_Floor1_Room1,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

BuildingSurface:Detailed,
  Residential_3_Floor1_Room1..Face0,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Residential_3_Floor1_Room1,             !- Zone Name
  Residential_3_Floor1_Room1_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room1..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 1 {m}
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 2 {m}
  240.579049717536, 137.837941169945, 3.5, !- X,Y,Z Vertex 3 {m}
  232.725774798167, 161.729410174749, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room1..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room1,             !- Zone Name
  Residential_3_Floor1_Room1_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room4..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  240.579049717536, 137.837941169945, 7,  !- X,Y,Z Vertex 1 {m}
  240.579049717536, 137.837941169945, 3.5, !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 3 {m}
  246.956338176183, 150.460447085665, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room1..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room1,             !- Zone Name
  Residential_3_Floor1_Room1_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room5..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  246.956338176183, 150.460447085665, 7,  !- X,Y,Z Vertex 1 {m}
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 2 {m}
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room1..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room1,             !- Zone Name
  Residential_3_Floor1_Room1_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room2..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 7,  !- X,Y,Z Vertex 1 {m}
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 2 {m}
  232.725774798167, 161.729410174749, 3.5, !- X,Y,Z Vertex 3 {m}
  232.725774798167, 161.729410174749, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room1..Face4,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Residential_3_Floor1_Room1,             !- Zone Name
  Residential_3_Floor1_Room1_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  232.725774798167, 161.729410174749, 7,  !- X,Y,Z Vertex 1 {m}
  232.725774798167, 161.729410174749, 3.5, !- X,Y,Z Vertex 2 {m}
  240.579049717536, 137.837941169945, 3.5, !- X,Y,Z Vertex 3 {m}
  240.579049717536, 137.837941169945, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Residential_3_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Residential_3_Floor1_Room1..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  234.501704346037, 156.326623925281, 6.20851447563404, !- X,Y,Z Vertex 1 {m}
  234.501704346037, 156.326623925281, 4.29148552436596, !- X,Y,Z Vertex 2 {m}
  238.803120169665, 143.240727419414, 4.29148552436596, !- X,Y,Z Vertex 3 {m}
  238.803120169665, 143.240727419414, 6.20851447563404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room1..Face5,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Residential_3_Floor1_Room1,             !- Zone Name
  Residential_3_Floor1_Room1_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room1..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  232.725774798167, 161.729410174749, 7,  !- X,Y,Z Vertex 1 {m}
  240.579049717536, 137.837941169945, 7,  !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 7,  !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Residential_3_Floor1_Room1 Thermostat,  !- Name
  Residential_3_Floor1_Room1,             !- Zone or ZoneList Name
  Residential_3_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MidriseApartment Building_Setpoint 5,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Residential_3_Floor1_Room1 Thermostat Schedule, !- Name
  Residential_3_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Residential_3_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MidriseApartment Building_Setpoint 5,   !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Residential_3_Floor1_Room1,             !- Zone Name
  Residential_3_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Residential_3_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Residential_3_Floor1_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Residential_3_Floor1_Room1 Zone Air Node; !- Zone Air Node Name

NodeList,
  Residential_3_Floor1_Room1 Inlet Node List, !- Name
  Residential_3_Floor1_Room1 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Residential_3_Floor1_Room1 Exhaust Node List, !- Name
  Residential_3_Floor1_Room1 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Residential_3_Floor1_Room1 PTAC,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Residential_3_Floor1_Room1 PTAC Inlet Air Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room1 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Residential_3_Floor1_Room1 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Residential_3_Floor1_Room1 PTAC Fan,    !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Residential_3_Floor1_Room1 PTAC No Heat, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Residential_3_Floor1_Room1 PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On;                              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Residential_3_Floor1_Room1 PTAC OA Mixer, !- Name
  Residential_3_Floor1_Room1 PTAC Mixed Air Node, !- Mixed Air Node Name
  Residential_3_Floor1_Room1 PTAC OA Node, !- Outdoor Air Stream Node Name
  Residential_3_Floor1_Room1 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Residential_3_Floor1_Room1 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Residential_3_Floor1_Room1 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Residential_3_Floor1_Room1 PTAC Fan,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Residential_3_Floor1_Room1 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room1 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 5,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Residential_3_Floor1_Room1 PTAC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Residential_3_Floor1_Room1 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room1 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Residential_3_Floor1_Room1 PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Residential_3_Floor1_Room1 PTAC Mixed Air Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room1 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 23,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 34,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 24,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 36,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Residential_3_Floor1_Room1 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Residential_3_Floor1_Room1 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Residential_3_Floor1_Room1 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Residential_3_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Residential_3_Floor1_Room1 PTAC,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Residential_3_Floor1_Room1 Hydronic Baseboard, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Residential_3_Floor1_Room1,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Residential_3_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Residential_3_Floor1_Room1 DSOA Space List, !- Name
  Residential_3_Floor1_Room1_Space,       !- Space Name 1
  MidriseApartment Building_Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Residential_3_Floor1_Room2,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1046.89160787393,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Residential_3_Floor1_Room2_Space,       !- Name
  Residential_3_Floor1_Room2,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

BuildingSurface:Detailed,
  Residential_3_Floor1_Room2..Face0,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Residential_3_Floor1_Room2,             !- Zone Name
  Residential_3_Floor1_Room2_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room2..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 3.5, !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 2 {m}
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 3 {m}
  232.725774798167, 161.729410174749, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room2..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room2,             !- Zone Name
  Residential_3_Floor1_Room2_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room1..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  232.725774798167, 161.729410174749, 7,  !- X,Y,Z Vertex 1 {m}
  232.725774798167, 161.729410174749, 3.5, !- X,Y,Z Vertex 2 {m}
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room2..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room2,             !- Zone Name
  Residential_3_Floor1_Room2_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room5..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 7,  !- X,Y,Z Vertex 1 {m}
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 2 {m}
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room2..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room2,             !- Zone Name
  Residential_3_Floor1_Room2_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room3..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  264.26403698326, 161.569417058564, 7,   !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 2 {m}
  270.641323551176, 174.191911500083, 3.5, !- X,Y,Z Vertex 3 {m}
  270.641323551176, 174.191911500083, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room2..Face4,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Residential_3_Floor1_Room2,             !- Zone Name
  Residential_3_Floor1_Room2_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 7,  !- X,Y,Z Vertex 1 {m}
  270.641323551176, 174.191911500083, 3.5, !- X,Y,Z Vertex 2 {m}
  232.725774798167, 161.729410174749, 3.5, !- X,Y,Z Vertex 3 {m}
  232.725774798167, 161.729410174749, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Residential_3_Floor1_Room2..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Residential_3_Floor1_Room2..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  262.067149840776, 171.373657386827, 6.20851447563404, !- X,Y,Z Vertex 1 {m}
  262.067149840776, 171.373657386827, 4.29148552436596, !- X,Y,Z Vertex 2 {m}
  241.299948508566, 164.547664288004, 4.29148552436596, !- X,Y,Z Vertex 3 {m}
  241.299948508566, 164.547664288004, 6.20851447563404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room2..Face5,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Residential_3_Floor1_Room2,             !- Zone Name
  Residential_3_Floor1_Room2_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room2..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  232.725774798167, 161.729410174749, 7,  !- X,Y,Z Vertex 1 {m}
  245.348444010282, 155.352031045485, 7,  !- X,Y,Z Vertex 2 {m}
  264.26403698326, 161.569417058564, 7,   !- X,Y,Z Vertex 3 {m}
  270.641323551176, 174.191911500083, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Residential_3_Floor1_Room2 Thermostat,  !- Name
  Residential_3_Floor1_Room2,             !- Zone or ZoneList Name
  Residential_3_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MidriseApartment Building_Setpoint 6,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Residential_3_Floor1_Room2 Thermostat Schedule, !- Name
  Residential_3_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Residential_3_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MidriseApartment Building_Setpoint 6,   !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Residential_3_Floor1_Room2,             !- Zone Name
  Residential_3_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Residential_3_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Residential_3_Floor1_Room2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Residential_3_Floor1_Room2 Zone Air Node; !- Zone Air Node Name

NodeList,
  Residential_3_Floor1_Room2 Inlet Node List, !- Name
  Residential_3_Floor1_Room2 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Residential_3_Floor1_Room2 Exhaust Node List, !- Name
  Residential_3_Floor1_Room2 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Residential_3_Floor1_Room2 PTAC,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Residential_3_Floor1_Room2 PTAC Inlet Air Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room2 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Residential_3_Floor1_Room2 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Residential_3_Floor1_Room2 PTAC Fan,    !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Residential_3_Floor1_Room2 PTAC No Heat, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Residential_3_Floor1_Room2 PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On;                              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Residential_3_Floor1_Room2 PTAC OA Mixer, !- Name
  Residential_3_Floor1_Room2 PTAC Mixed Air Node, !- Mixed Air Node Name
  Residential_3_Floor1_Room2 PTAC OA Node, !- Outdoor Air Stream Node Name
  Residential_3_Floor1_Room2 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Residential_3_Floor1_Room2 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Residential_3_Floor1_Room2 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Residential_3_Floor1_Room2 PTAC Fan,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Residential_3_Floor1_Room2 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room2 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 6,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Residential_3_Floor1_Room2 PTAC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Residential_3_Floor1_Room2 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room2 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Residential_3_Floor1_Room2 PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Residential_3_Floor1_Room2 PTAC Mixed Air Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room2 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 27,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 40,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 28,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 41,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 42,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Residential_3_Floor1_Room2 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Residential_3_Floor1_Room2 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Residential_3_Floor1_Room2 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Residential_3_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Residential_3_Floor1_Room2 PTAC,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Residential_3_Floor1_Room2 Hydronic Baseboard, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Residential_3_Floor1_Room2,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Residential_3_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Residential_3_Floor1_Room2 DSOA Space List, !- Name
  Residential_3_Floor1_Room2_Space,       !- Space Name 1
  MidriseApartment Building_Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Residential_3_Floor1_Room3,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  530.216535528868,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Residential_3_Floor1_Room3_Space,       !- Name
  Residential_3_Floor1_Room3,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

BuildingSurface:Detailed,
  Residential_3_Floor1_Room3..Face0,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Residential_3_Floor1_Room3,             !- Zone Name
  Residential_3_Floor1_Room3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room3..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 3.5, !- X,Y,Z Vertex 1 {m}
  278.494598472863, 150.300485811177, 3.5, !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room3..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room3,             !- Zone Name
  Residential_3_Floor1_Room3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room2..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 7,  !- X,Y,Z Vertex 1 {m}
  270.641323551176, 174.191911500083, 3.5, !- X,Y,Z Vertex 2 {m}
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room3..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room3,             !- Zone Name
  Residential_3_Floor1_Room3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room5..Face4,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  264.26403698326, 161.569417058564, 7,   !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 3 {m}
  265.871927369965, 156.677853465932, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room3..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room3,             !- Zone Name
  Residential_3_Floor1_Room3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room4..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  265.871927369965, 156.677853465932, 7,  !- X,Y,Z Vertex 1 {m}
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 2 {m}
  278.494598472863, 150.300485811177, 3.5, !- X,Y,Z Vertex 3 {m}
  278.494598472863, 150.300485811177, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room3..Face4,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Residential_3_Floor1_Room3,             !- Zone Name
  Residential_3_Floor1_Room3_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  278.494598472863, 150.300485811177, 7,  !- X,Y,Z Vertex 1 {m}
  278.494598472863, 150.300485811177, 3.5, !- X,Y,Z Vertex 2 {m}
  270.641323551176, 174.191911500083, 3.5, !- X,Y,Z Vertex 3 {m}
  270.641323551176, 174.191911500083, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Residential_3_Floor1_Room3..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Residential_3_Floor1_Room3..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  276.718668924468, 155.703262265244, 6.20851447563404, !- X,Y,Z Vertex 1 {m}
  276.718668924468, 155.703262265244, 4.29148552436596, !- X,Y,Z Vertex 2 {m}
  272.41725309957, 168.789135046016, 4.29148552436596, !- X,Y,Z Vertex 3 {m}
  272.41725309957, 168.789135046016, 6.20851447563404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room3..Face5,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Residential_3_Floor1_Room3,             !- Zone Name
  Residential_3_Floor1_Room3_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room3..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 7,  !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 7,   !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 7,  !- X,Y,Z Vertex 3 {m}
  278.494598472863, 150.300485811177, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Residential_3_Floor1_Room3 Thermostat,  !- Name
  Residential_3_Floor1_Room3,             !- Zone or ZoneList Name
  Residential_3_Floor1_Room3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MidriseApartment Building_Setpoint 7,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Residential_3_Floor1_Room3 Thermostat Schedule, !- Name
  Residential_3_Floor1_Room3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Residential_3_Floor1_Room3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MidriseApartment Building_Setpoint 7,   !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Residential_3_Floor1_Room3,             !- Zone Name
  Residential_3_Floor1_Room3 Equipment List, !- Zone Conditioning Equipment List Name
  Residential_3_Floor1_Room3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Residential_3_Floor1_Room3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Residential_3_Floor1_Room3 Zone Air Node; !- Zone Air Node Name

NodeList,
  Residential_3_Floor1_Room3 Inlet Node List, !- Name
  Residential_3_Floor1_Room3 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Residential_3_Floor1_Room3 Exhaust Node List, !- Name
  Residential_3_Floor1_Room3 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Residential_3_Floor1_Room3 PTAC,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Residential_3_Floor1_Room3 PTAC Inlet Air Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room3 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Residential_3_Floor1_Room3 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Residential_3_Floor1_Room3 PTAC Fan,    !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Residential_3_Floor1_Room3 PTAC No Heat, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Residential_3_Floor1_Room3 PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On;                              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Residential_3_Floor1_Room3 PTAC OA Mixer, !- Name
  Residential_3_Floor1_Room3 PTAC Mixed Air Node, !- Mixed Air Node Name
  Residential_3_Floor1_Room3 PTAC OA Node, !- Outdoor Air Stream Node Name
  Residential_3_Floor1_Room3 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Residential_3_Floor1_Room3 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Residential_3_Floor1_Room3 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Residential_3_Floor1_Room3 PTAC Fan,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Residential_3_Floor1_Room3 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room3 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 7,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Residential_3_Floor1_Room3 PTAC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Residential_3_Floor1_Room3 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room3 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Residential_3_Floor1_Room3 PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Residential_3_Floor1_Room3 PTAC Mixed Air Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room3 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 31,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 46,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 32,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 47,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 48,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Residential_3_Floor1_Room3 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Residential_3_Floor1_Room3 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Residential_3_Floor1_Room3 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Residential_3_Floor1_Room3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Residential_3_Floor1_Room3 PTAC,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Residential_3_Floor1_Room3 Hydronic Baseboard, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Residential_3_Floor1_Room3,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Residential_3_Floor1_Room3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Residential_3_Floor1_Room3 DSOA Space List, !- Name
  Residential_3_Floor1_Room3_Space,       !- Space Name 1
  MidriseApartment Building_Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Residential_3_Floor1_Room4,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1046.89189307879,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Residential_3_Floor1_Room4_Space,       !- Name
  Residential_3_Floor1_Room4,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

BuildingSurface:Detailed,
  Residential_3_Floor1_Room4..Face0,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Residential_3_Floor1_Room4,             !- Zone Name
  Residential_3_Floor1_Room4_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room4..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  278.494598472863, 150.300485811177, 3.5, !- X,Y,Z Vertex 1 {m}
  240.579049717536, 137.837941169945, 3.5, !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 3 {m}
  265.871927369965, 156.677853465932, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room4..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room4,             !- Zone Name
  Residential_3_Floor1_Room4_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room3..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  278.494598472863, 150.300485811177, 7,  !- X,Y,Z Vertex 1 {m}
  278.494598472863, 150.300485811177, 3.5, !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 3 {m}
  265.871927369965, 156.677853465932, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room4..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room4,             !- Zone Name
  Residential_3_Floor1_Room4_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room5..Face3,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  265.871927369965, 156.677853465932, 7,  !- X,Y,Z Vertex 1 {m}
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 3 {m}
  246.956338176183, 150.460447085665, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room4..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room4,             !- Zone Name
  Residential_3_Floor1_Room4_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room1..Face1,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  246.956338176183, 150.460447085665, 7,  !- X,Y,Z Vertex 1 {m}
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 2 {m}
  240.579049717536, 137.837941169945, 3.5, !- X,Y,Z Vertex 3 {m}
  240.579049717536, 137.837941169945, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room4..Face4,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Residential_3_Floor1_Room4,             !- Zone Name
  Residential_3_Floor1_Room4_Space,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  240.579049717536, 137.837941169945, 7,  !- X,Y,Z Vertex 1 {m}
  240.579049717536, 137.837941169945, 3.5, !- X,Y,Z Vertex 2 {m}
  278.494598472863, 150.300485811177, 3.5, !- X,Y,Z Vertex 3 {m}
  278.494598472863, 150.300485811177, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Residential_3_Floor1_Room4..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Residential_3_Floor1_Room4..Face4,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  249.15322342846, 140.656205078602, 6.20851447563404, !- X,Y,Z Vertex 1 {m}
  249.15322342846, 140.656205078602, 4.29148552436596, !- X,Y,Z Vertex 2 {m}
  269.920424761939, 147.48222190252, 4.29148552436596, !- X,Y,Z Vertex 3 {m}
  269.920424761939, 147.48222190252, 6.20851447563404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room4..Face5,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Residential_3_Floor1_Room4,             !- Zone Name
  Residential_3_Floor1_Room4_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room4..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  246.956338176183, 150.460447085665, 7,  !- X,Y,Z Vertex 1 {m}
  240.579049717536, 137.837941169945, 7,  !- X,Y,Z Vertex 2 {m}
  278.494598472863, 150.300485811177, 7,  !- X,Y,Z Vertex 3 {m}
  265.871927369965, 156.677853465932, 7;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Residential_3_Floor1_Room4 Thermostat,  !- Name
  Residential_3_Floor1_Room4,             !- Zone or ZoneList Name
  Residential_3_Floor1_Room4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MidriseApartment Building_Setpoint 8,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Residential_3_Floor1_Room4 Thermostat Schedule, !- Name
  Residential_3_Floor1_Room4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Residential_3_Floor1_Room4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MidriseApartment Building_Setpoint 8,   !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Residential_3_Floor1_Room4,             !- Zone Name
  Residential_3_Floor1_Room4 Equipment List, !- Zone Conditioning Equipment List Name
  Residential_3_Floor1_Room4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Residential_3_Floor1_Room4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Residential_3_Floor1_Room4 Zone Air Node; !- Zone Air Node Name

NodeList,
  Residential_3_Floor1_Room4 Inlet Node List, !- Name
  Residential_3_Floor1_Room4 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Residential_3_Floor1_Room4 Exhaust Node List, !- Name
  Residential_3_Floor1_Room4 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Residential_3_Floor1_Room4 PTAC,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Residential_3_Floor1_Room4 PTAC Inlet Air Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room4 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Residential_3_Floor1_Room4 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Residential_3_Floor1_Room4 PTAC Fan,    !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Residential_3_Floor1_Room4 PTAC No Heat, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Residential_3_Floor1_Room4 PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On;                              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Residential_3_Floor1_Room4 PTAC OA Mixer, !- Name
  Residential_3_Floor1_Room4 PTAC Mixed Air Node, !- Mixed Air Node Name
  Residential_3_Floor1_Room4 PTAC OA Node, !- Outdoor Air Stream Node Name
  Residential_3_Floor1_Room4 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Residential_3_Floor1_Room4 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Residential_3_Floor1_Room4 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Residential_3_Floor1_Room4 PTAC Fan,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Residential_3_Floor1_Room4 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room4 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 8,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Residential_3_Floor1_Room4 PTAC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Residential_3_Floor1_Room4 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room4 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Residential_3_Floor1_Room4 PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Residential_3_Floor1_Room4 PTAC Mixed Air Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room4 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 35,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 52,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 36,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 53,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 54,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Residential_3_Floor1_Room4 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Residential_3_Floor1_Room4 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Residential_3_Floor1_Room4 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Residential_3_Floor1_Room4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Residential_3_Floor1_Room4 PTAC,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Residential_3_Floor1_Room4 Hydronic Baseboard, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Residential_3_Floor1_Room4,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Residential_3_Floor1_Room4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Residential_3_Floor1_Room4 DSOA Space List, !- Name
  Residential_3_Floor1_Room4_Space,       !- Space Name 1
  MidriseApartment Building_Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Residential_3_Floor1_Room5,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  358.833694200189,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Residential_3_Floor1_Room5_Space,       !- Name
  Residential_3_Floor1_Room5,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

BuildingSurface:Detailed,
  Residential_3_Floor1_Room5..Face0,      !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Residential_3_Floor1_Room5,             !- Zone Name
  Residential_3_Floor1_Room5_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Ground_Residential_3_Floor1_Room5..Face5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 1 {m}
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room5..Face1,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room5,             !- Zone Name
  Residential_3_Floor1_Room5_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room2..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  264.26403698326, 161.569417058564, 7,   !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 2 {m}
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room5..Face2,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room5,             !- Zone Name
  Residential_3_Floor1_Room5_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room1..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 7,  !- X,Y,Z Vertex 1 {m}
  245.348444010282, 155.352031045485, 3.5, !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 3 {m}
  246.956338176183, 150.460447085665, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room5..Face3,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room5,             !- Zone Name
  Residential_3_Floor1_Room5_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room4..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  246.956338176183, 150.460447085665, 7,  !- X,Y,Z Vertex 1 {m}
  246.956338176183, 150.460447085665, 3.5, !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 3 {m}
  265.871927369965, 156.677853465932, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room5..Face4,      !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Residential_3_Floor1_Room5,             !- Zone Name
  Residential_3_Floor1_Room5_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room3..Face2,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  265.871927369965, 156.677853465932, 7,  !- X,Y,Z Vertex 1 {m}
  265.871927369965, 156.677853465932, 3.5, !- X,Y,Z Vertex 2 {m}
  264.26403698326, 161.569417058564, 3.5, !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Residential_3_Floor1_Room5..Face5,      !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Residential_3_Floor1_Room5,             !- Zone Name
  Residential_3_Floor1_Room5_Space,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room5..Face0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 7,  !- X,Y,Z Vertex 1 {m}
  246.956338176183, 150.460447085665, 7,  !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 7,  !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 7;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Residential_3_Floor1_Room5 Thermostat,  !- Name
  Residential_3_Floor1_Room5,             !- Zone or ZoneList Name
  Residential_3_Floor1_Room5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MidriseApartment Building_Setpoint 9,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Residential_3_Floor1_Room5 Thermostat Schedule, !- Name
  Residential_3_Floor1_Room5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Residential_3_Floor1_Room5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MidriseApartment Building_Setpoint 9,   !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Residential_3_Floor1_Room5,             !- Zone Name
  Residential_3_Floor1_Room5 Equipment List, !- Zone Conditioning Equipment List Name
  Residential_3_Floor1_Room5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Residential_3_Floor1_Room5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Residential_3_Floor1_Room5 Zone Air Node; !- Zone Air Node Name

NodeList,
  Residential_3_Floor1_Room5 Inlet Node List, !- Name
  Residential_3_Floor1_Room5 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Residential_3_Floor1_Room5 Exhaust Node List, !- Name
  Residential_3_Floor1_Room5 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Residential_3_Floor1_Room5 PTAC,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Residential_3_Floor1_Room5 PTAC Inlet Air Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room5 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Residential_3_Floor1_Room5 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Residential_3_Floor1_Room5 PTAC Fan,    !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Residential_3_Floor1_Room5 PTAC No Heat, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Residential_3_Floor1_Room5 PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On;                              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Residential_3_Floor1_Room5 PTAC OA Mixer, !- Name
  Residential_3_Floor1_Room5 PTAC Mixed Air Node, !- Mixed Air Node Name
  Residential_3_Floor1_Room5 PTAC OA Node, !- Outdoor Air Stream Node Name
  Residential_3_Floor1_Room5 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Residential_3_Floor1_Room5 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Residential_3_Floor1_Room5 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Residential_3_Floor1_Room5 PTAC Fan,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Residential_3_Floor1_Room5 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room5 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 9,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 9,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Residential_3_Floor1_Room5 PTAC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Residential_3_Floor1_Room5 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room5 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Residential_3_Floor1_Room5 PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Residential_3_Floor1_Room5 PTAC Mixed Air Node, !- Air Inlet Node Name
  Residential_3_Floor1_Room5 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 39,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 58,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 40,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 59,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 60,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Residential_3_Floor1_Room5 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Residential_3_Floor1_Room5 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Residential_3_Floor1_Room5 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Residential_3_Floor1_Room5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Residential_3_Floor1_Room5 PTAC,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Residential_3_Floor1_Room5 Hydronic Baseboard, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Residential_3_Floor1_Room5,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Residential_3_Floor1_Room5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Residential_3_Floor1_Room5 DSOA Space List, !- Name
  Residential_3_Floor1_Room5_Space,       !- Space Name 1
  MidriseApartment Building_Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Residential_3_Floor1_Room1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  530.217614892683,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Residential_3_Floor1_Room1_Space,   !- Name
  Top_Residential_3_Floor1_Room1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room1..Face0,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Residential_3_Floor1_Room1,         !- Zone Name
  Top_Residential_3_Floor1_Room1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room1..Face5,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 7,  !- X,Y,Z Vertex 1 {m}
  246.956338176183, 150.460447085665, 7,  !- X,Y,Z Vertex 2 {m}
  240.579049717536, 137.837941169945, 7,  !- X,Y,Z Vertex 3 {m}
  232.725774798167, 161.729410174749, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room1..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Residential_3_Floor1_Room1,         !- Zone Name
  Top_Residential_3_Floor1_Room1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room4..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  240.579049717536, 137.837941169945, 10.5, !- X,Y,Z Vertex 1 {m}
  240.579049717536, 137.837941169945, 7,  !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 7,  !- X,Y,Z Vertex 3 {m}
  246.956338176183, 150.460447085665, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room1..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Residential_3_Floor1_Room1,         !- Zone Name
  Top_Residential_3_Floor1_Room1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room5..Face2,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  246.956338176183, 150.460447085665, 10.5, !- X,Y,Z Vertex 1 {m}
  246.956338176183, 150.460447085665, 7,  !- X,Y,Z Vertex 2 {m}
  245.348444010282, 155.352031045485, 7,  !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room1..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Residential_3_Floor1_Room1,         !- Zone Name
  Top_Residential_3_Floor1_Room1_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room2..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 10.5, !- X,Y,Z Vertex 1 {m}
  245.348444010282, 155.352031045485, 7,  !- X,Y,Z Vertex 2 {m}
  232.725774798167, 161.729410174749, 7,  !- X,Y,Z Vertex 3 {m}
  232.725774798167, 161.729410174749, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room1..Face4,  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Residential_3_Floor1_Room1,         !- Zone Name
  Top_Residential_3_Floor1_Room1_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  232.725774798167, 161.729410174749, 10.5, !- X,Y,Z Vertex 1 {m}
  232.725774798167, 161.729410174749, 7,  !- X,Y,Z Vertex 2 {m}
  240.579049717536, 137.837941169945, 7,  !- X,Y,Z Vertex 3 {m}
  240.579049717536, 137.837941169945, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Residential_3_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Residential_3_Floor1_Room1..Face4,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  234.501704346037, 156.326623925281, 9.70851447563404, !- X,Y,Z Vertex 1 {m}
  234.501704346037, 156.326623925281, 7.79148552436596, !- X,Y,Z Vertex 2 {m}
  238.803120169665, 143.240727419414, 7.79148552436596, !- X,Y,Z Vertex 3 {m}
  238.803120169665, 143.240727419414, 9.70851447563404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room1..Face5,  !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Residential_3_Floor1_Room1,         !- Zone Name
  Top_Residential_3_Floor1_Room1_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  232.725774798167, 161.729410174749, 10.5, !- X,Y,Z Vertex 1 {m}
  240.579049717536, 137.837941169945, 10.5, !- X,Y,Z Vertex 2 {m}
  246.956338176183, 150.460447085665, 10.5, !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Residential_3_Floor1_Room1 Thermostat, !- Name
  Top_Residential_3_Floor1_Room1,         !- Zone or ZoneList Name
  Top_Residential_3_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MidriseApartment Building_Setpoint 10,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Residential_3_Floor1_Room1 Thermostat Schedule, !- Name
  Top_Residential_3_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Residential_3_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MidriseApartment Building_Setpoint 10,  !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Residential_3_Floor1_Room1,         !- Zone Name
  Top_Residential_3_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Residential_3_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Top_Residential_3_Floor1_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Top_Residential_3_Floor1_Room1 Zone Air Node; !- Zone Air Node Name

NodeList,
  Top_Residential_3_Floor1_Room1 Inlet Node List, !- Name
  Top_Residential_3_Floor1_Room1 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Top_Residential_3_Floor1_Room1 Exhaust Node List, !- Name
  Top_Residential_3_Floor1_Room1 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Top_Residential_3_Floor1_Room1 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Residential_3_Floor1_Room1 PTAC Inlet Air Node, !- Air Inlet Node Name
  Top_Residential_3_Floor1_Room1 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Top_Residential_3_Floor1_Room1 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Top_Residential_3_Floor1_Room1 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Top_Residential_3_Floor1_Room1 PTAC No Heat, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Top_Residential_3_Floor1_Room1 PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On;                              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Top_Residential_3_Floor1_Room1 PTAC OA Mixer, !- Name
  Top_Residential_3_Floor1_Room1 PTAC Mixed Air Node, !- Mixed Air Node Name
  Top_Residential_3_Floor1_Room1 PTAC OA Node, !- Outdoor Air Stream Node Name
  Top_Residential_3_Floor1_Room1 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Top_Residential_3_Floor1_Room1 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Top_Residential_3_Floor1_Room1 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Top_Residential_3_Floor1_Room1 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Top_Residential_3_Floor1_Room1 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Top_Residential_3_Floor1_Room1 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 10,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Top_Residential_3_Floor1_Room1 PTAC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Top_Residential_3_Floor1_Room1 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Top_Residential_3_Floor1_Room1 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Top_Residential_3_Floor1_Room1 PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Top_Residential_3_Floor1_Room1 PTAC Mixed Air Node, !- Air Inlet Node Name
  Top_Residential_3_Floor1_Room1 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 43,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 64,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 44,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 65,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 66,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Top_Residential_3_Floor1_Room1 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Residential_3_Floor1_Room1 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Top_Residential_3_Floor1_Room1 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Top_Residential_3_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Top_Residential_3_Floor1_Room1 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Top_Residential_3_Floor1_Room1 Hydronic Baseboard, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Top_Residential_3_Floor1_Room1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Residential_3_Floor1_Room1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Residential_3_Floor1_Room1 DSOA Space List, !- Name
  Top_Residential_3_Floor1_Room1_Space,   !- Space Name 1
  MidriseApartment Building_Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Residential_3_Floor1_Room2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1046.89160787393,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Residential_3_Floor1_Room2_Space,   !- Name
  Top_Residential_3_Floor1_Room2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room2..Face0,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Residential_3_Floor1_Room2,         !- Zone Name
  Top_Residential_3_Floor1_Room2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room2..Face5,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 7,  !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 7,   !- X,Y,Z Vertex 2 {m}
  245.348444010282, 155.352031045485, 7,  !- X,Y,Z Vertex 3 {m}
  232.725774798167, 161.729410174749, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room2..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Residential_3_Floor1_Room2,         !- Zone Name
  Top_Residential_3_Floor1_Room2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room1..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  232.725774798167, 161.729410174749, 10.5, !- X,Y,Z Vertex 1 {m}
  232.725774798167, 161.729410174749, 7,  !- X,Y,Z Vertex 2 {m}
  245.348444010282, 155.352031045485, 7,  !- X,Y,Z Vertex 3 {m}
  245.348444010282, 155.352031045485, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room2..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Residential_3_Floor1_Room2,         !- Zone Name
  Top_Residential_3_Floor1_Room2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room5..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  245.348444010282, 155.352031045485, 10.5, !- X,Y,Z Vertex 1 {m}
  245.348444010282, 155.352031045485, 7,  !- X,Y,Z Vertex 2 {m}
  264.26403698326, 161.569417058564, 7,   !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room2..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Residential_3_Floor1_Room2,         !- Zone Name
  Top_Residential_3_Floor1_Room2_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room3..Face1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  264.26403698326, 161.569417058564, 10.5, !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 7,   !- X,Y,Z Vertex 2 {m}
  270.641323551176, 174.191911500083, 7,  !- X,Y,Z Vertex 3 {m}
  270.641323551176, 174.191911500083, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room2..Face4,  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall-R19, !- Construction Name
  Top_Residential_3_Floor1_Room2,         !- Zone Name
  Top_Residential_3_Floor1_Room2_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 10.5, !- X,Y,Z Vertex 1 {m}
  270.641323551176, 174.191911500083, 7,  !- X,Y,Z Vertex 2 {m}
  232.725774798167, 161.729410174749, 7,  !- X,Y,Z Vertex 3 {m}
  232.725774798167, 161.729410174749, 10.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Top_Residential_3_Floor1_Room2..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Top_Residential_3_Floor1_Room2..Face4,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  262.067149840776, 171.373657386827, 9.70851447563404, !- X,Y,Z Vertex 1 {m}
  262.067149840776, 171.373657386827, 7.79148552436596, !- X,Y,Z Vertex 2 {m}
  241.299948508566, 164.547664288004, 7.79148552436596, !- X,Y,Z Vertex 3 {m}
  241.299948508566, 164.547664288004, 9.70851447563404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room2..Face5,  !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof-R32,                  !- Construction Name
  Top_Residential_3_Floor1_Room2,         !- Zone Name
  Top_Residential_3_Floor1_Room2_Space,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  232.725774798167, 161.729410174749, 10.5, !- X,Y,Z Vertex 1 {m}
  245.348444010282, 155.352031045485, 10.5, !- X,Y,Z Vertex 2 {m}
  264.26403698326, 161.569417058564, 10.5, !- X,Y,Z Vertex 3 {m}
  270.641323551176, 174.191911500083, 10.5; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Top_Residential_3_Floor1_Room2 Thermostat, !- Name
  Top_Residential_3_Floor1_Room2,         !- Zone or ZoneList Name
  Top_Residential_3_Floor1_Room2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MidriseApartment Building_Setpoint 11,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Top_Residential_3_Floor1_Room2 Thermostat Schedule, !- Name
  Top_Residential_3_Floor1_Room2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Top_Residential_3_Floor1_Room2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MidriseApartment Building_Setpoint 11,  !- Name
  MidriseApartment Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Top_Residential_3_Floor1_Room2,         !- Zone Name
  Top_Residential_3_Floor1_Room2 Equipment List, !- Zone Conditioning Equipment List Name
  Top_Residential_3_Floor1_Room2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Top_Residential_3_Floor1_Room2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Top_Residential_3_Floor1_Room2 Zone Air Node; !- Zone Air Node Name

NodeList,
  Top_Residential_3_Floor1_Room2 Inlet Node List, !- Name
  Top_Residential_3_Floor1_Room2 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Top_Residential_3_Floor1_Room2 Exhaust Node List, !- Name
  Top_Residential_3_Floor1_Room2 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Top_Residential_3_Floor1_Room2 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Residential_3_Floor1_Room2 PTAC Inlet Air Node, !- Air Inlet Node Name
  Top_Residential_3_Floor1_Room2 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Top_Residential_3_Floor1_Room2 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Top_Residential_3_Floor1_Room2 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Top_Residential_3_Floor1_Room2 PTAC No Heat, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Top_Residential_3_Floor1_Room2 PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On;                              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Top_Residential_3_Floor1_Room2 PTAC OA Mixer, !- Name
  Top_Residential_3_Floor1_Room2 PTAC Mixed Air Node, !- Mixed Air Node Name
  Top_Residential_3_Floor1_Room2 PTAC OA Node, !- Outdoor Air Stream Node Name
  Top_Residential_3_Floor1_Room2 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Top_Residential_3_Floor1_Room2 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Top_Residential_3_Floor1_Room2 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Top_Residential_3_Floor1_Room2 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Top_Residential_3_Floor1_Room2 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Top_Residential_3_Floor1_Room2 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Top_Residential_3_Floor1_Room2 PTAC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Top_Residential_3_Floor1_Room2 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Top_Residential_3_Floor1_Room2 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Top_Residential_3_Floor1_Room2 PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Top_Residential_3_Floor1_Room2 PTAC Mixed Air Node, !- Air Inlet Node Name
  Top_Residential_3_Floor1_Room2 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 47,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 70,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 48,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 71,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 72,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Top_Residential_3_Floor1_Room2 Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Top_Residential_3_Floor1_Room2 Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Top_Residential_3_Floor1_Room2 Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Top_Residential_3_Floor1_Room2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Top_Residential_3_Floor1_Room2 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Top_Residential_3_Floor1_Room2 Hydronic Baseboard, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Top_Residential_3_Floor1_Room2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Top_Residential_3_Floor1_Room2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Top_Residential_3_Floor1_Room2 DSOA Space List, !- Name
  Top_Residential_3_Floor1_Room2_Space,   !- Space Name 1
  MidriseApartment Building_Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Top_Residential_3_Floor1_Room3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  530.216535528868,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Top_Residential_3_Floor1_Room3_Space,   !- Name
  Top_Residential_3_Floor1_Room3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MidriseApartment Building;              !- Space Type

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room3..Face0,  !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Top_Residential_3_Floor1_Room3,         !- Zone Name
  Top_Residential_3_Floor1_Room3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Residential_3_Floor1_Room3..Face5,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 7,  !- X,Y,Z Vertex 1 {m}
  278.494598472863, 150.300485811177, 7,  !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 7,  !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 7;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room3..Face1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Residential_3_Floor1_Room3,         !- Zone Name
  Top_Residential_3_Floor1_Room3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room2..Face3,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  270.641323551176, 174.191911500083, 10.5, !- X,Y,Z Vertex 1 {m}
  270.641323551176, 174.191911500083, 7,  !- X,Y,Z Vertex 2 {m}
  264.26403698326, 161.569417058564, 7,   !- X,Y,Z Vertex 3 {m}
  264.26403698326, 161.569417058564, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room3..Face2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Top_Residential_3_Floor1_Room3,         !- Zone Name
  Top_Residential_3_Floor1_Room3_Space,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Top_Residential_3_Floor1_Room5..Face4,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  264.26403698326, 161.569417058564, 10.5, !- X,Y,Z Vertex 1 {m}
  264.26403698326, 161.569417058564, 7,   !- X,Y,Z Vertex 2 {m}
  265.871927369965, 156.677853465932, 7,  !- X,Y,Z Vertex 3 {m}
  265.871927369965, 156.677853465932, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Top_Residential_3_Floor1_Room3..Face3,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
